{"laws":[{"id":"339AC0000000170","label":"電気事業法","title":"電気事業法","revision":"339AC0000000170_20260803_508AC0000000068","enforced":"2026-08-03","fetched":"2026-10-06T01:16:56.496185+00:00","url":"https://laws.e-gov.go.jp/law/339AC0000000170","articles":[{"id":"1","number":"第一条","caption":"（目的）","text":"この法律は、電気事業の運営を適正かつ合理的ならしめることによつて、電気の使用者の利益を保護し、及び電気事業の健全な発達を図るとともに、電気工作物の工事、維持及び運用を規制することによつて、公共の安全を確保し、及び環境の保全を図ることを目的とする。"},{"id":"2","number":"第二条","caption":"（定義）","text":"この法律において、次の各号に掲げる用語の意義は、当該各号に定めるところによる。\n            \n            \n              一\n              \n                \n                  小売供給\n                \n                \n                  一般の需要に応じ電気を供給することをいう。\n                \n              \n            \n            \n              二\n              \n                \n                  小売電気事業\n                \n                \n                  小売供給を行う事業（一般送配電事業、特定送配電事業及び発電事業に該当する部分を除く。）をいう。\n                \n              \n            \n            \n              三\n              \n                \n                  小売電気事業者\n                \n                \n                  小売電気事業を営むことについて次条の登録を受けた者をいう。\n                \n              \n            \n            \n              四\n              \n                \n                  振替供給\n                \n                \n                  他の者から受電した者が、同時に、その受電した場所以外の場所において、当該他の者に、その受電した電気の量に相当する量の電気を供給することをいう。\n                \n              \n            \n            \n              五\n              \n                \n                  接続供給\n                \n                \n                  次に掲げるものをいう。\n                \n              \n              \n                イ\n                \n                  小売供給を行う事業を営む他の者から受電した者が、同時に、その受電した場所以外の場所において、当該他の者に対して、当該他の者のその小売供給を行う事業の用に供するための電気の量に相当する量の電気を供給すること。\n                \n              \n              \n                ロ\n                \n                  電気事業の用に供する発電等用電気工作物（発電用の電気工作物及び蓄電用の電気工作物をいう。以下同じ。）以外の発電等用電気工作物（以下このロにおいて「非電気事業用電気工作物」という。）を維持し、及び運用する他の者から当該非電気事業用電気工作物（当該他の者と経済産業省令で定める密接な関係を有する者が維持し、及び運用する非電気事業用電気工作物を含む。）の発電又は放電に係る電気を受電した者が、同時に、その受電した場所以外の場所において、当該他の者に対して、当該他の者があらかじめ申し出た量の電気を供給すること（当該他の者又は当該他の者と経済産業省令で定める密接な関係を有する者の需要に応ずるものに限る。）。\n                \n              \n            \n            \n              六\n              \n                \n                  託送供給\n                \n                \n                  振替供給及び接続供給をいう。\n                \n              \n            \n            \n              七\n              \n                \n                  電力量調整供給\n                \n                \n                  次のイ又はロに掲げる者に該当する他の者から、当該イ又はロに定める電気を受電した者が、同時に、その受電した場所において、当該他の者に対して、当該他の者があらかじめ申し出た量の電気を供給することをいう。\n                \n              \n              \n                イ\n                \n                  \n                    発電等用電気工作物を維持し、及び運用する者\n                  \n                  \n                    当該発電等用電気工作物の発電又は放電に係る電気\n                  \n                \n              \n              \n                ロ\n                \n                  \n                    特定卸供給を行う事業を営む者\n                  \n                  \n                    特定卸供給に係る電気\n                  \n                \n              \n            \n            \n              八\n              \n                \n                  一般送配電事業\n                \n                \n                  自らが維持し、及び運用する送電用及び配電用の電気工作物によりその供給区域において託送供給及び電力量調整供給を行う事業（発電事業に該当する部分を除く。）をいい、当該送電用及び配電用の電気工作物により次に掲げる小売供給を行う事業（発電事業に該当する部分を除く。）を含むものとする。\n                \n              \n              \n                イ\n                \n                  その供給区域（離島（その区域内において自らが維持し、及び運用する電線路が自らが維持し、及び運用する主要な電線路（第二十条の二第一項において「主要電線路」という。）と電気的に接続されていない離島として経済産業省令で定めるものに限る。）及び同項の指定区域（ロ及び第二十一条第三項第一号において「離島等」という。）を除く。）における一般の需要（小売電気事業者又は登録特定送配電事業者（第二十七条の十九第一項に規定する登録特定送配電事業者をいう。）から小売供給を受けているものを除く。ロにおいて同じ。）に応ずる電気の供給を保障するための電気の供給（以下「最終保障供給」という。）\n                \n              \n              \n                ロ\n                \n                  その供給区域内に離島等がある場合において、当該離島等における一般の需要に応ずる電気の供給を保障するための電気の供給（以下「離島等供給」という。）\n                \n              \n            \n            \n              九\n              \n                \n                  一般送配電事業者\n                \n                \n                  一般送配電事業を営むことについて第三条の許可を受けた者をいう。\n                \n              \n            \n            \n              十\n              \n                \n                  送電事業\n                \n                \n                  自らが維持し、及び運用する送電用の電気工作物により一般送配電事業者又は配電事業者に振替供給を行う事業（一般送配電事業に該当する部分を除く。）であつて、その事業の用に供する送電用の電気工作物が経済産業省令で定める要件に該当するものをいう。\n                \n              \n            \n            \n              十一\n              \n                \n                  送電事業者\n                \n                \n                  送電事業を営むことについて第二十七条の四の許可を受けた者をいう。\n                \n              \n            \n            \n              十一の二\n              \n                \n                  配電事業\n                \n                \n                  自らが維持し、及び運用する配電用の電気工作物によりその供給区域において託送供給及び電力量調整供給を行う事業（一般送配電事業及び発電事業に該当する部分を除く。）であつて、その事業の用に供する配電用の電気工作物が経済産業省令で定める要件に該当するものをいう。\n                \n              \n            \n            \n              十一の三\n              \n                \n                  配電事業者\n                \n                \n                  配電事業を営むことについて第二十七条の十二の二の許可を受けた者をいう。\n                \n              \n            \n            \n              十二\n              \n                \n                  特定送配電事業\n                \n                \n                  自らが維持し、及び運用する送電用及び配電用の電気工作物により特定の供給地点において小売供給又は小売電気事業、一般送配電事業若しくは配電事業を営む他の者にその小売電気事業、一般送配電事業若しくは配電事業の用に供するための電気に係る託送供給を行う事業（発電事業に該当する部分を除く。）をいう。\n                \n              \n            \n            \n              十三\n              \n                \n                  特定送配電事業者\n                \n                \n                  特定送配電事業を営むことについて第二十七条の十三第一項の規定による届出をした者をいう。\n                \n              \n            \n            \n              十四\n              \n                \n                  発電事業\n                \n                \n                  自らが維持し、及び運用する発電等用電気工作物を用いて小売電気事業、一般送配電事業、配電事業又は特定送配電事業の用に供するための電気を発電し、又は放電する事業であつて、その事業の用に供する発電等用電気工作物が経済産業省令で定める要件に該当するものをいう。\n                \n              \n            \n            \n              十五\n              \n                \n                  発電事業者\n                \n                \n                  発電事業を営むことについて第二十七条の二十七第一項の規定による届出をした者をいう。\n                \n              \n            \n            \n              十五の二\n              \n                \n                  特定卸供給\n                \n                \n                  発電等用電気工作物を維持し、及び運用する他の者に対して発電又は放電を指示する方法その他の経済産業省令で定める方法により電気の供給能力を有する者（発電事業者を除く。）から集約した電気を、小売電気事業、一般送配電事業、配電事業又は特定送配電事業の用に供するための電気として供給することをいう。\n                \n              \n            \n            \n              十五の三\n              \n                \n                  特定卸供給事業\n                \n                \n                  特定卸供給を行う事業であつて、その供給能力が経済産業省令で定める要件に該当するものをいう。\n                \n              \n            \n            \n              十五の四\n              \n                \n                  特定卸供給事業者\n                \n                \n                  特定卸供給事業を営むことについて第二十七条の三十第一項の規定による届出をした者をいう。\n                \n              \n            \n            \n              十六\n              \n                \n                  電気事業\n                \n                \n                  小売電気事業、一般送配電事業、送電事業、配電事業、特定送配電事業、発電事業及び特定卸供給事業をいう。\n                \n              \n            \n            \n              十七\n              \n                \n                  電気事業者\n                \n                \n                  小売電気事業者、一般送配電事業者、送電事業者、配電事業者、特定送配電事業者、発電事業者及び特定卸供給事業者をいう。\n                \n              \n            \n            \n              十八\n              \n                \n                  電気工作物\n                \n                \n                  発電、蓄電、変電、送電若しくは配電又は電気の使用のために設置する機械、器具、ダム、水路、貯水池、電線路その他の工作物（船舶、車両又は航空機に設置されるものその他の政令で定めるものを除く。）をいう。\n２\n            \n              一般送配電事業者が次に掲げる事業を営むときは、その事業は、一般送配電事業とみなす。\n            \n            \n              一\n              \n                他の一般送配電事業者又は配電事業者にその一般送配電事業又は配電事業の用に供するための電気を供給する事業\n              \n            \n            \n              二\n              \n                配電事業者から託送供給を受けて当該配電事業者が維持し、及び運用する配電用の電気工作物によりその供給区域において最終保障供給又は離島等供給を行う事業\n              \n            \n            \n              三\n              \n                特定送配電事業者から託送供給を受けて当該特定送配電事業者が維持し、及び運用する送電用及び配電用の電気工作物によりその供給区域において接続供給、電力量調整供給、最終保障供給又は離島等供給を行う事業\n              \n            \n            \n              四\n              \n                第二十四条第一項の許可を受けて行う電気を供給する事業及びその供給区域以外の地域に自らが維持し、及び運用する電線路を設置し、当該電線路により振替供給（小売電気事業若しくは特定送配電事業の用に供するための電気又は前項第五号ロに掲げる接続供給に係る電気に係るものに限る。第四項第三号において同じ。）を行う事業\n３\n            \n              送電事業者が営む一般送配電事業者又は配電事業者に振替供給を行う事業は、送電事業とみなす。\n４\n            \n              配電事業者が次に掲げる事業を営むときは、その事業は、配電事業とみなす。\n            \n            \n              一\n              \n                一般送配電事業者又は他の配電事業者にその一般送配電事業又は配電事業の用に供するための電気を供給する事業\n              \n            \n            \n              二\n              \n                特定送配電事業者から託送供給を受けて当該特定送配電事業者が維持し、及び運用する送電用及び配電用の電気工作物によりその供給区域において接続供給又は電力量調整供給を行う事業\n              \n            \n            \n              三\n              \n                第二十七条の十二の十三において準用する第二十四条第一項の許可を受けて行う電気を供給する事業及びその供給区域以外の地域に自らが維持し、及び運用する電線路を設置し、当該電線路により振替供給を行う事業"},{"id":"2_2","number":"第二条の二","caption":"（事業の登録）","text":"小売電気事業を営もうとする者は、経済産業大臣の登録を受けなければならない。"},{"id":"2_3","number":"第二条の三","caption":"（登録の申請）","text":"前条の登録を受けようとする者は、経済産業省令で定めるところにより、次に掲げる事項を記載した申請書を経済産業大臣に提出しなければならない。\n                \n                \n                  一\n                  \n                    氏名又は名称及び住所並びに法人にあつては、その代表者の氏名\n                  \n                \n                \n                  二\n                  \n                    主たる営業所その他の営業所の名称及び所在地\n                  \n                \n                \n                  三\n                  \n                    小売供給の相手方の電気の需要に応ずるために必要と見込まれる供給能力の確保に関する事項\n                  \n                \n                \n                  四\n                  \n                    事業開始の予定年月日\n                  \n                \n                \n                  五\n                  \n                    その他経済産業省令で定める事項\n２\n                \n                  前項の申請書には、第二条の五第一項各号（第四号を除く。）に該当しないことを誓約する書面、小売電気事業を適正かつ確実に遂行する体制の整備に関する事項を記載した書類その他の経済産業省令で定める書類を添付しなければならない。"},{"id":"2_4","number":"第二条の四","caption":"（登録の実施）","text":"経済産業大臣は、第二条の二の登録の申請があつた場合においては、次条第一項の規定により登録を拒否する場合を除き、次に掲げる事項を小売電気事業者登録簿に登録しなければならない。\n                \n                \n                  一\n                  \n                    前条第一項各号（第五号を除く。）に掲げる事項\n                  \n                \n                \n                  二\n                  \n                    登録年月日及び登録番号\n２\n                \n                  経済産業大臣は、前項の規定による登録をしたときは、遅滞なく、その旨を申請者に通知しなければならない。"},{"id":"2_5","number":"第二条の五","caption":"（登録の拒否）","text":"経済産業大臣は、第二条の三第一項の申請書を提出した者が次の各号のいずれかに該当するとき、又は当該申請書若しくはその添付書類のうちに重要な事項について虚偽の記載があり、若しくは重要な事実の記載が欠けているときは、その登録を拒否しなければならない。\n                \n                \n                  一\n                  \n                    この法律又はこの法律に基づく命令の規定に違反し、罰金以上の刑に処せられ、その執行を終わり、又はその執行を受けることがなくなつた日から二年を経過しない者\n                  \n                \n                \n                  二\n                  \n                    第二条の九第一項の規定により登録を取り消され、その取消しの日から二年を経過しない者\n                  \n                \n                \n                  三\n                  \n                    法人であつて、その役員のうちに前二号のいずれかに該当する者があるもの\n                  \n                \n                \n                  四\n                  \n                    小売供給の相手方の電気の需要に応ずるために必要な供給能力を確保できる見込みがないと認められる者その他の電気の使用者の利益の保護のために適切でないと認められる者\n２\n                \n                  経済産業大臣は、前項の規定による登録の拒否をしたときは、理由を記載した文書をその申請書を提出した者に送付しなければならない。"},{"id":"2_6","number":"第二条の六","caption":"（変更登録等）","text":"小売電気事業者は、第二条の三第一項第三号に掲げる事項を変更しようとするときは、経済産業大臣の変更登録を受けなければならない。\n                  ただし、経済産業省令で定める軽微な変更については、この限りでない。\n２\n                \n                  前項の変更登録を受けようとする小売電気事業者は、経済産業省令で定めるところにより、変更に係る事項を記載した申請書を経済産業大臣に提出しなければならない。\n３\n                \n                  第二条の三第二項及び前二条の規定は、第一項の変更登録に準用する。\n                  この場合において、第二条の四第一項中「次に掲げる事項」とあるのは「変更に係る事項」と、前条第一項中「第二条の三第一項の申請書を提出した者が次の各号」とあるのは「変更登録に係る申請書を提出した者が次の各号（第二号を除く。）」と読み替えるものとする。\n４\n                \n                  小売電気事業者は、第二条の三第一項各号（第三号を除く。）に掲げる事項に変更があつたとき、又は第一項ただし書の経済産業省令で定める軽微な変更をしたときは、遅滞なく、その旨を経済産業大臣に届け出なければならない。\n５\n                \n                  経済産業大臣は、前項の規定による届出を受理したときは、その届出があつた事項のうち第二条の四第一項第一号に掲げる事項を小売電気事業者登録簿に登録しなければならない。"},{"id":"2_7","number":"第二条の七","caption":"（承継）","text":"小売電気事業の全部の譲渡しがあり、又は小売電気事業者について相続、合併若しくは分割（小売電気事業の全部を承継させるものに限る。）があつたときは、小売電気事業の全部を譲り受けた者又は相続人、合併後存続する法人若しくは合併により設立した法人若しくは分割により当該小売電気事業の全部を承継した法人は、小売電気事業者の地位を承継する。\n                  ただし、当該小売電気事業の全部を譲り受けた者又は相続人、合併後存続する法人若しくは合併により設立した法人若しくは分割により当該小売電気事業の全部を承継した法人が第二条の五第一項各号（第四号を除く。）のいずれかに該当するときは、この限りでない。\n２\n                \n                  前項の規定により小売電気事業者の地位を承継した者は、遅滞なく、その旨を経済産業大臣に届け出なければならない。\n３\n                \n                  前条第五項の規定は、前項の規定による届出に準用する。"},{"id":"2_8","number":"第二条の八","caption":"（事業の休止及び廃止並びに法人の解散）","text":"小売電気事業者は、その事業を休止し、又は廃止したときは、遅滞なく、その旨を経済産業大臣に届け出なければならない。\n２\n                \n                  小売電気事業者である法人が合併以外の事由により解散したときは、その清算人（解散が破産手続開始の決定による場合にあつては、破産管財人）は、遅滞なく、その旨を経済産業大臣に届け出なければならない。\n３\n                \n                  小売電気事業者は、その事業を休止し、又は廃止しようとするときは、経済産業省令で定めるところにより、あらかじめ、その小売供給の相手方に対し、その旨を周知させなければならない。"},{"id":"2_9","number":"第二条の九","caption":"（登録の取消し）","text":"経済産業大臣は、小売電気事業者が次の各号のいずれかに該当するときは、第二条の二の登録を取り消すことができる。\n                \n                \n                  一\n                  \n                    この法律又はこの法律に基づく命令の規定に違反した場合において、公共の利益を阻害すると認めるとき。\n                  \n                \n                \n                  二\n                  \n                    不正の手段により第二条の二の登録又は第二条の六第一項の変更登録を受けたとき。\n                  \n                \n                \n                  三\n                  \n                    第二条の五第一項第一号又は第三号に該当するに至つたとき。\n２\n                \n                  第二条の五第二項の規定は、前項の場合に準用する。"},{"id":"2_10","number":"第二条の十","caption":"（登録の抹消）","text":"経済産業大臣は、第二条の八第一項若しくは第二項の規定による小売電気事業の廃止若しくは解散の届出があつたとき、又は前条第一項の規定による登録の取消しをしたときは、当該小売電気事業者の登録を抹消しなければならない。"},{"id":"2_11","number":"第二条の十一","caption":"（経済産業省令への委任）","text":"第二条の二から前条までに定めるもののほか、小売電気事業者の登録に関し必要な事項は、経済産業省令で定める。"},{"id":"2_12","number":"第二条の十二","caption":"（供給能力の確保）","text":"小売電気事業者は、正当な理由がある場合を除き、その小売供給の相手方の電気の需要に応ずるために必要な供給能力を確保しなければならない。\n２\n                \n                  経済産業大臣は、小売電気事業者がその小売供給の相手方の電気の需要に応ずるために必要な供給能力を確保していないため、電気の使用者の利益を阻害し、又は阻害するおそれがあると認めるときは、小売電気事業者に対し、当該電気の需要に応ずるために必要な供給能力の確保その他の必要な措置をとるべきことを命ずることができる。"},{"id":"2_13","number":"第二条の十三","caption":"（供給条件の説明等）","text":"小売電気事業者及び小売電気事業者が行う小売供給に関する契約（以下「小売供給契約」という。）の締結の媒介、取次ぎ又は代理を業として行う者（以下「小売電気事業者等」という。）は、小売供給を受けようとする者（電気事業者である者を除く。以下この条において同じ。）と小売供給契約の締結又はその媒介、取次ぎ若しくは代理をしようとするときは、経済産業省令で定めるところにより、当該小売供給に係る料金その他の供給条件について、その者に説明しなければならない。\n２\n                \n                  小売電気事業者等は、前項の規定による説明をするときは、経済産業省令で定める場合を除き、小売供給を受けようとする者に対し、当該小売供給に係る料金その他の供給条件であつて経済産業省令で定める事項を記載した書面を交付しなければならない。\n３\n                \n                  小売電気事業者等は、前項の規定による書面の交付に代えて、政令で定めるところにより、小売供給を受けようとする者の承諾を得て、当該書面に記載すべき事項を電子情報処理組織を使用する方法その他の情報通信の技術を利用する方法であつて経済産業省令で定めるものにより提供することができる。\n                  この場合において、当該小売電気事業者等は、当該書面を交付したものとみなす。"},{"id":"2_14","number":"第二条の十四","caption":"（書面の交付）","text":"小売電気事業者等は、小売供給を受けようとする者と小売供給契約を締結したとき（小売供給契約の締結の媒介を業として行う者にあつては、当該媒介により小売供給契約が成立したとき）は、経済産業省令で定める場合を除き、遅滞なく、その者に対し、次に掲げる事項を記載した書面を交付しなければならない。\n                \n                \n                  一\n                  \n                    小売電気事業者等の氏名又は名称及び住所\n                  \n                \n                \n                  二\n                  \n                    契約年月日\n                  \n                \n                \n                  三\n                  \n                    当該小売供給に係る料金その他の供給条件であつて経済産業省令で定める事項\n２\n                \n                  小売電気事業者等は、前項の規定による書面の交付に代えて、政令で定めるところにより、小売供給を受けようとする者の承諾を得て、当該書面に記載すべき事項を電子情報処理組織を使用する方法その他の情報通信の技術を利用する方法であつて経済産業省令で定めるものにより提供することができる。\n                  この場合において、当該小売電気事業者等は、当該書面を交付したものとみなす。"},{"id":"2_15","number":"第二条の十五","caption":"（苦情等の処理）","text":"小売電気事業者は、当該小売電気事業者の小売供給の業務の方法又は当該小売電気事業者が行う小売供給に係る料金その他の供給条件についての小売供給の相手方（当該小売電気事業者から小売供給を受けようとする者を含み、電気事業者である者を除く。）からの苦情及び問合せについては、適切かつ迅速にこれを処理しなければならない。"},{"id":"2_16","number":"第二条の十六","caption":"（名義の利用等の禁止）","text":"小売電気事業者は、その名義を他人に小売電気事業のため利用させてはならない。\n２\n                \n                  小売電気事業者は、事業の貸渡しその他いかなる方法をもつてするかを問わず、小売電気事業を他人にその名において経営させてはならない。"},{"id":"2_17","number":"第二条の十七","caption":"（業務改善命令）","text":"経済産業大臣は、小売電気事業の運営が適切でないため、電気の使用者の利益の保護又は電気事業の健全な発達に支障が生じ、又は生ずるおそれがあると認めるときは、小売電気事業者に対し、電気の使用者の利益又は公共の利益を確保するために必要な限度において、その小売電気事業の運営の改善に必要な措置をとることを命ずることができる。\n２\n                \n                  経済産業大臣は、小売電気事業者等が第二条の十三第一項又は第二項の規定に違反したときは、小売電気事業者等に対し、その業務の方法の改善に必要な措置をとることを命ずることができる。\n３\n                \n                  経済産業大臣は、小売電気事業者が第二条の十五の規定に違反したときは、小売電気事業者に対し、その業務の方法の改善に必要な措置をとることを命ずることができる。"},{"id":"3","number":"第三条","caption":"（事業の許可）","text":"一般送配電事業を営もうとする者は、経済産業大臣の許可を受けなければならない。"},{"id":"4","number":"第四条","caption":"（許可の申請）","text":"前条の許可を受けようとする者は、次に掲げる事項を記載した申請書を経済産業大臣に提出しなければならない。\n                \n                \n                  一\n                  \n                    商号及び住所\n                  \n                \n                \n                  二\n                  \n                    取締役（指名委員会等設置会社にあつては、取締役及び執行役。第六条第二項第三号において同じ。）の氏名\n                  \n                \n                \n                  三\n                  \n                    主たる営業所その他の営業所の名称及び所在地\n                  \n                \n                \n                  四\n                  \n                    供給区域\n                  \n                \n                \n                  五\n                  \n                    一般送配電事業の用に供する電気工作物に関する次に掲げる事項\n                  \n                  \n                    イ\n                    \n                      送電用のものにあつては、その設置の場所、電気方式、設置の方法、回線数、周波数及び電圧\n                    \n                  \n                  \n                    ロ\n                    \n                      配電用のものにあつては、その電気方式、周波数及び電圧\n                    \n                  \n                  \n                    ハ\n                    \n                      変電用のものにあつては、その設置の場所、周波数及び出力\n                    \n                  \n                  \n                    ニ\n                    \n                      発電用のものにあつては、その設置の場所、原動力の種類、周波数及び出力\n                    \n                  \n                  \n                    ホ\n                    \n                      蓄電用のものにあつては、その設置の場所、周波数、出力及び容量\n２\n                \n                  前項の申請書には、事業計画書、事業収支見積書その他経済産業省令で定める書類を添附しなければならない。"},{"id":"5","number":"第五条","caption":"（許可の基準）","text":"経済産業大臣は、第三条の許可の申請が次の各号のいずれにも適合していると認めるときでなければ、同条の許可をしてはならない。\n                \n                \n                  一\n                  \n                    その一般送配電事業の開始がその供給区域における需要に適合すること。\n                  \n                \n                \n                  二\n                  \n                    その一般送配電事業を適確に遂行するに足りる経理的基礎及び技術的能力があること。\n                  \n                \n                \n                  三\n                  \n                    その一般送配電事業の計画が確実であること。\n                  \n                \n                \n                  四\n                  \n                    その一般送配電事業の用に供する電気工作物の能力がその供給区域における需要に応ずることができるものであること。\n                  \n                \n                \n                  五\n                  \n                    その一般送配電事業の開始によつてその供給区域の全部又は一部について一般送配電事業の用に供する電気工作物が著しく過剰とならないこと。\n                  \n                \n                \n                  六\n                  \n                    前各号に掲げるもののほか、その一般送配電事業の開始が電気事業の総合的かつ合理的な発達その他の公共の利益の増進のため必要かつ適切であること。"},{"id":"6","number":"第六条","caption":"（許可証）","text":"経済産業大臣は、第三条の許可をしたときは、許可証を交付する。\n２\n                \n                  許可証には、次に掲げる事項を記載しなければならない。\n                \n                \n                  一\n                  \n                    許可の年月日及び許可の番号\n                  \n                \n                \n                  二\n                  \n                    商号及び住所\n                  \n                \n                \n                  三\n                  \n                    取締役の氏名\n                  \n                \n                \n                  四\n                  \n                    主たる営業所その他の営業所の名称及び所在地\n                  \n                \n                \n                  五\n                  \n                    供給区域\n                  \n                \n                \n                  六\n                  \n                    一般送配電事業の用に供する電気工作物に関する次に掲げる事項\n                  \n                  \n                    イ\n                    \n                      送電用のものにあつては、その設置の場所、電気方式、設置の方法、回線数、周波数及び電圧\n                    \n                  \n                  \n                    ロ\n                    \n                      配電用のものにあつては、その電気方式、周波数及び電圧\n                    \n                  \n                  \n                    ハ\n                    \n                      変電用のものにあつては、その設置の場所、周波数及び出力\n                    \n                  \n                  \n                    ニ\n                    \n                      発電用のものにあつては、その設置の場所、原動力の種類、周波数及び出力\n                    \n                  \n                  \n                    ホ\n                    \n                      蓄電用のものにあつては、その設置の場所、周波数、出力及び容量"},{"id":"6_2","number":"第六条の二","caption":"（機関）","text":"一般送配電事業者は、株式会社であつて次に掲げる機関を置くものでなければならない。\n                \n                \n                  一\n                  \n                    取締役会\n                  \n                \n                \n                  二\n                  \n                    監査役、監査等委員会又は指名委員会等（会社法（平成十七年法律第八十六号）第二条第十二号に規定する指名委員会等をいう。）"},{"id":"7","number":"第七条","caption":"（事業の開始の義務）","text":"一般送配電事業者は、事業の許可を受けた日から十年以内において経済産業大臣が指定する期間内に、その事業を開始しなければならない。\n２\n                \n                  経済産業大臣は、特に必要があると認めるときは、供給区域を区分して前項の規定による指定をすることができる。\n３\n                \n                  経済産業大臣は、一般送配電事業者から申請があつた場合において、正当な理由があると認めるときは、第一項の規定により指定した期間を延長することができる。\n４\n                \n                  一般送配電事業者は、その事業（第二項の規定により供給区域を区分して第一項の規定による指定があつたときは、その区分に係る事業）を開始したときは、遅滞なく、その旨を経済産業大臣に届け出なければならない。"},{"id":"8","number":"第八条","caption":"（供給区域の変更）","text":"一般送配電事業者は、第六条第二項第五号に掲げる事項を変更しようとするときは、経済産業大臣の許可を受けなければならない。\n２\n                \n                  第五条及び前条の規定は、前項の許可（同条の規定にあつては、供給区域の減少に係るものを除く。）に準用する。"},{"id":"9","number":"第九条","caption":"（電気工作物等の変更）","text":"一般送配電事業者は、第六条第二項第六号に掲げる事項について経済産業省令で定める重要な変更をしようとするときは、経済産業省令で定めるところにより、あらかじめ、経済産業大臣に届け出なければならない。\n２\n                \n                  一般送配電事業者は、第六条第二項第二号から第四号までに掲げる事項に変更があつたとき、又は同項第六号に掲げる事項の変更（前項に規定するものを除く。）をしたときは、遅滞なく、その旨を経済産業大臣に届け出なければならない。\n３\n                \n                  第一項の規定による届出をした一般送配電事業者は、その届出が受理された日から二十日を経過した後でなければ、その届出に係る変更をしてはならない。\n４\n                \n                  経済産業大臣は、第一項の規定による届出の内容がその届出をした一般送配電事業者の一般送配電事業の適確な遂行に支障を及ぼすおそれがないと認めるときは、前項に規定する期間を短縮することができる。\n５\n                \n                  経済産業大臣は、第一項の規定による届出の内容がその届出をした一般送配電事業者の一般送配電事業の適確な遂行に支障を及ぼすおそれがあると認めるときは、その届出をした一般送配電事業者に対し、その届出を受理した日から二十日以内に限り、その届出の内容を変更し、又は中止すべきことを命ずることができる。"},{"id":"10","number":"第十条","caption":"（事業の譲渡し及び譲受け並びに合併及び会社分割）","text":"一般送配電事業の全部の譲渡し及び譲受けは、経済産業大臣の認可を受けなければ、その効力を生じない。\n２\n                \n                  一般送配電事業者の合併及び会社分割（一般送配電事業の全部を承継させるものに限る。次条において同じ。）は、経済産業大臣の認可を受けなければ、その効力を生じない。\n３\n                \n                  第五条の規定は、前二項の認可に準用する。"},{"id":"11","number":"第十一条","caption":"（承継）","text":"一般送配電事業の全部の譲渡しがあり、又は一般送配電事業者について合併若しくは会社分割があつたときは、一般送配電事業の全部を譲り受けた株式会社又は合併後存続する株式会社若しくは合併により設立した株式会社若しくは会社分割により当該一般送配電事業の全部を承継した株式会社は、一般送配電事業者の地位を承継する。"},{"id":"12","number":"第十二条","caption":"","text":"削除"},{"id":"13","number":"第十三条","caption":"（設備の譲渡し等）","text":"一般送配電事業者は、その一般送配電事業の用に供する設備を譲り渡し、又は所有権以外の権利の目的としようとするときは、経済産業大臣に届け出なければならない。\n                  ただし、経済産業省令で定める設備については、この限りでない。\n２\n                \n                  第九条第三項から第五項までの規定は、前項の届出に準用する。\n                  この場合において、同条第三項中「変更を」とあるのは「設備を譲り渡し、又は所有権以外の権利の目的と」と、同条第四項中「の内容」とあるのは「に係る設備を譲り渡し、又は所有権以外の権利の目的とすること（次項において「設備の譲渡し等」という。）」と、同条第五項中「の内容」とあるのは「に係る設備の譲渡し等」と読み替えるものとする。"},{"id":"14","number":"第十四条","caption":"（事業の休止及び廃止並びに解散）","text":"一般送配電事業者は、一般送配電事業の全部又は一部を休止し、又は廃止しようとするときは、経済産業大臣の許可を受けなければならない。\n２\n                \n                  一般送配電事業者の解散についての株主総会の決議は、経済産業大臣の認可を受けなければ、その効力を生じない。\n３\n                \n                  経済産業大臣は、一般送配電事業の休止若しくは廃止又は一般送配電事業者の解散により公共の利益が阻害されるおそれがないと認めるときでなければ、第一項の許可又は前項の認可をしてはならない。"},{"id":"15","number":"第十五条","caption":"（事業の許可の取消し等）","text":"経済産業大臣は、一般送配電事業者が第七条第一項の規定により指定した期間（同条第三項の規定による延長があつたときは、延長後の期間。次条第一項において同じ。）内に事業を開始しないときは、第三条の許可を取り消すことができる。\n２\n                \n                  経済産業大臣は、前項に規定する場合を除くほか、一般送配電事業者がこの法律又はこの法律に基づく命令の規定に違反した場合において、公共の利益を阻害すると認めるときは、第三条の許可を取り消すことができる。\n３\n                \n                  経済産業大臣は、前二項の規定による許可の取消しをしたときは、理由を記載した文書をその一般送配電事業者に送付しなければならない。"},{"id":"16","number":"第十六条","caption":"","text":"経済産業大臣は、第八条第一項の許可を受けた一般送配電事業者が同条第二項において準用する第七条第一項の規定により指定した期間内にその増加する供給区域において事業を開始しないときは、その許可を取り消すことができる。\n２\n                \n                  経済産業大臣は、一般送配電事業者がその供給区域の一部において一般送配電事業を行つていない場合において、公共の利益を阻害すると認めるときは、その一部について供給区域を減少することができる。\n３\n                \n                  前条第三項の規定は、前二項の場合に準用する。"},{"id":"17","number":"第十七条","caption":"（託送供給義務等）","text":"一般送配電事業者は、正当な理由がなければ、その供給区域における託送供給（振替供給にあつては、小売電気事業、一般送配電事業、配電事業若しくは特定送配電事業の用に供するための電気又は第二条第一項第五号ロに掲げる接続供給に係る電気に係るものであつて、経済産業省令で定めるものに限る。次条第一項において同じ。）を拒んではならない。\n２\n                \n                  一般送配電事業者は、その電力量調整供給を行うために過剰な供給能力を確保しなければならないこととなるおそれがあるときその他正当な理由がなければ、その供給区域における電力量調整供給を拒んではならない。\n３\n                \n                  一般送配電事業者は、正当な理由がなければ、最終保障供給及び離島等供給を拒んではならない。\n４\n                \n                  一般送配電事業者は、発電等用電気工作物を維持し、及び運用し、又は維持し、及び運用しようとする者から、当該発電等用電気工作物と当該一般送配電事業者が維持し、及び運用する電線路とを電気的に接続することを求められたときは、当該発電等用電気工作物が当該電線路の機能に電気的又は磁気的な障害を与えるおそれがあるときその他正当な理由がなければ、当該接続を拒んではならない。\n５\n                \n                  一般送配電事業者は、当該一般送配電事業者の最終保障供給若しくは離島等供給の業務の方法又は当該一般送配電事業者が行う最終保障供給若しくは離島等供給に係る料金その他の供給条件についての最終保障供給又は離島等供給の相手方（当該一般送配電事業者から最終保障供給又は離島等供給を受けようとする者を含み、電気事業者である者を除く。）からの苦情及び問合せについては、適切かつ迅速にこれを処理しなければならない。"},{"id":"17_2","number":"第十七条の二","caption":"（託送供給等に係る収入の見通し）","text":"一般送配電事業者は、経済産業省令で定める期間ごとに、経済産業省令で定めるところにより、その供給区域における託送供給及び電力量調整供給（次項、次条第一項及び第十八条において「託送供給等」という。）の業務に係る料金の算定の基礎とするため、その業務を能率的かつ適正に運営するために通常必要と見込まれる収入（以下この条から第十八条までにおいて「収入の見通し」という。）を算定し、経済産業大臣の承認を受けなければならない。\n２\n                \n                  経済産業大臣は、一般送配電事業者による収入の見通しの適確な算定に資するため、託送供給等の業務に係る適正な原価及び物価その他の社会的経済的事情を勘案し、必要な指針を定め、これを公表するものとする。\n３\n                \n                  経済産業大臣は、第一項の承認の申請があつた場合において、当該申請に係る収入の見通しが前項の指針に照らして適切なものであると認めるときは、その承認をするものとする。\n４\n                \n                  一般送配電事業者は、第一項の経済産業省令で定める期間中において、同項の承認を受けた収入の見通しを変更しようとするときは、経済産業大臣の承認を受けなければならない。\n５\n                \n                  経済産業大臣は、前項の変更の承認の申請があつた場合において、当該申請に係る収入の見通しが次に掲げる基準に適合するものであると認めるときは、その承認をするものとする。\n                \n                \n                  一\n                  \n                    変更の目的が次のいずれかに該当するものであること。\n                  \n                  \n                    イ\n                    \n                      需要の変動その他の一般送配電事業者がその事業の遂行上予見し難い事由として経済産業省令で定めるものに対応するためのものであること。\n                    \n                  \n                  \n                    ロ\n                    \n                      他の法律の規定により支払うべき費用の額の変動に対応する場合（当該費用の額の増加に対応する場合にあつては、一般送配電事業を行うに当たり当該費用を節減することが著しく困難な場合に限る。）として経済産業省令で定める場合に該当するものであること。\n                    \n                  \n                \n                \n                  二\n                  \n                    変更の内容が第二項の指針に照らして適切なものであること。\n６\n                \n                  一般送配電事業者は、第一項の承認若しくは第四項の変更の承認を受け、又は次条第三項の規定による変更の通知を受けたときは、経済産業省令で定めるところにより、その収入の見通しを公表しなければならない。"},{"id":"17_3","number":"第十七条の三","caption":"（収入の見通しに関する命令及び処分）","text":"経済産業大臣は、一般送配電事業者の託送供給等の業務における能率的かつ適正な運営を確保するため必要があると認めるときは、当該一般送配電事業者に対し、相当の期限を定め、前条第一項の承認を受けた収入の見通し（同条第四項の変更の承認又は次項の規定による変更があつたときは、その変更後のもの。次条第三項第一号及び第四項において同じ。）の変更の承認を申請すべきことを命ずることができる。\n２\n                \n                  経済産業大臣は、前項の規定による命令をした場合において、同項の期限までに承認の申請がないときは、その収入の見通しを変更することができる。\n３\n                \n                  経済産業大臣は、前項の規定により収入の見通しを変更したときは、速やかに、その変更の内容を当該一般送配電事業者に対して通知するものとする。"},{"id":"18","number":"第十八条","caption":"（託送供給等約款）","text":"一般送配電事業者は、その供給区域における託送供給等に係る料金その他の供給条件（以下この款において単に「供給条件」という。）について、経済産業省令で定める期間ごとに、経済産業省令で定めるところにより、託送供給等約款を定め、経済産業大臣の認可を受けなければならない。\n                  当該期間中において、これを変更しようとするときも、同様とする。\n２\n                \n                  一般送配電事業者は、前項の認可を受けた託送供給等約款（第五項若しくは第八項の規定による変更の届出があつたとき、又は次条第二項の規定による変更があつたときは、その変更後のもの）以外の供給条件により託送供給等を行つてはならない。\n                  ただし、その託送供給等約款により難い特別の事情がある場合において、経済産業大臣の認可を受けた供給条件（同項の規定による変更があつたときは、その変更後のもの）により託送供給等を行うときは、この限りでない。\n３\n                \n                  経済産業大臣は、第一項の認可の申請が次の各号のいずれにも適合していると認めるときは、同項の認可をしなければならない。\n                \n                \n                  一\n                  \n                    料金が第十七条の二第一項の承認を受けた収入の見通しを超えない額の収入をその算定の基礎とするものであること。\n                  \n                \n                \n                  二\n                  \n                    第一項の認可の申請に係る託送供給等約款により電気の供給を受ける者が託送供給等を受けることを著しく困難にするおそれがないこと。\n                  \n                \n                \n                  三\n                  \n                    料金の額の算出方法が適正かつ明確に定められていること。\n                  \n                \n                \n                  四\n                  \n                    一般送配電事業者及び第一項の認可の申請に係る託送供給等約款により電気の供給を受ける者の責任に関する事項並びに電気計器及び工事に関する費用の負担の方法が適正かつ明確に定められていること。\n                  \n                \n                \n                  五\n                  \n                    特定の者に対して不当な差別的取扱いをするものでないこと。\n                  \n                \n                \n                  六\n                  \n                    前各号に掲げるもののほか、公共の利益の増進に支障がないこと。\n４\n                \n                  一般送配電事業者は、第一項後段の規定にかかわらず、第十七条の二第一項の承認を受けた収入の見通しを超えない額の収入をその算定の基礎として料金を変更する場合その他の電気の使用者の利益を阻害するおそれがないと見込まれる場合として経済産業省令で定める場合には、経済産業省令で定めるところにより、第一項の認可を受けた託送供給等約款（次項又は第八項の規定による変更の届出があつたときは、その変更後のもの。第七項において同じ。）で設定した供給条件を変更することができる。\n５\n                \n                  一般送配電事業者は、前項の規定により供給条件を変更したときは、経済産業省令で定めるところにより、変更後の託送供給等約款を経済産業大臣に届け出なければならない。\n６\n                \n                  経済産業大臣は、前項の規定による届出に係る託送供給等約款が次の各号のいずれかに該当しないと認めるときは、当該一般送配電事業者に対し、相当の期限を定め、その託送供給等約款を変更すべきことを命ずることができる。\n                \n                \n                  一\n                  \n                    前項の規定による届出に係る託送供給等約款により電気の供給を受ける者が託送供給等を受けることを著しく困難にするおそれがないこと。\n                  \n                \n                \n                  二\n                  \n                    料金の額の算出方法が適正かつ明確に定められていること。\n                  \n                \n                \n                  三\n                  \n                    一般送配電事業者及び前項の規定による届出に係る託送供給等約款により電気の供給を受ける者の責任に関する事項並びに電気計器及び工事に関する費用の負担の方法が適正かつ明確に定められていること。\n                  \n                \n                \n                  四\n                  \n                    特定の者に対して不当な差別的取扱いをするものでないこと。\n                  \n                \n                \n                  五\n                  \n                    前各号に掲げるもののほか、公共の利益の増進に支障がないこと。\n７\n                \n                  一般送配電事業者は、第一項後段の規定にかかわらず、他の法律の規定により支払うべき費用の額の増加に対応する場合（一般送配電事業を行うに当たり当該費用を節減することが著しく困難な場合に限る。）として経済産業省令で定める場合には、経済産業省令で定めるところにより、同項の認可を受けた託送供給等約款で設定した供給条件（料金を除く。次項において同じ。）を変更することができる。\n８\n                \n                  一般送配電事業者は、前項の規定により供給条件を変更しようとするときは、経済産業省令で定めるところにより、その旨及びその変更後の託送供給等約款を経済産業大臣に届け出なければならない。\n９\n                \n                  前項の規定による届出に係る託送供給等約款は、その届出が受理された日から三十日を経過した後でなければ、その効力を生じない。\n１０\n                \n                  経済産業大臣は、第八項の規定による届出に係る託送供給等約款が次の各号のいずれにも適合していると認めるときは、前項に規定する期間を短縮することができる。\n                \n                \n                  一\n                  \n                    第八項の規定による届出に係る託送供給等約款により電気の供給を受ける者が託送供給等を受けることを著しく困難にするおそれがないこと。\n                  \n                \n                \n                  二\n                  \n                    一般送配電事業者及び第八項の規定による届出に係る託送供給等約款により電気の供給を受ける者の責任に関する事項並びに電気計器及び工事に関する費用の負担の方法が適正かつ明確に定められていること。\n                  \n                \n                \n                  三\n                  \n                    特定の者に対して不当な差別的取扱いをするものでないこと。\n                  \n                \n                \n                  四\n                  \n                    前三号に掲げるもののほか、公共の利益の増進に支障がないこと。\n１１\n                \n                  経済産業大臣は、第八項の規定による届出に係る託送供給等約款が前項各号のいずれかに適合していないと認めるときは、当該一般送配電事業者に対し、その届出を受理した日から三十日以内に限り、その託送供給等約款を変更すべきことを命ずることができる。\n１２\n                \n                  一般送配電事業者は、第一項の規定により託送供給等約款の認可を受け、第五項若しくは第八項の規定により託送供給等約款の変更の届出をし、又は次条第三項の規定による託送供給等約款の変更の通知を受けたときは、経済産業省令で定めるところにより、その託送供給等約款を公表しなければならない。"},{"id":"19","number":"第十九条","caption":"（託送供給等約款に関する命令及び処分）","text":"経済産業大臣は、供給条件が社会的経済的事情の変動により著しく不適当となり、公共の利益の増進に支障があると認めるときは、一般送配電事業者に対し、相当の期限を定め、前条第一項の認可を受けた託送供給等約款（同条第五項又は第八項の規定による変更の届出があつたときは、その変更後のもの）又は同条第二項ただし書の認可を受けた供給条件（次項の規定による変更があつたときは、その変更後の託送供給等約款又は供給条件）の変更の認可を申請すべきことを命ずることができる。\n２\n                \n                  経済産業大臣は、前項の規定による命令をした場合において、同項の期限までに認可の申請がないときは、その託送供給等約款又は供給条件を変更することができる。\n３\n                \n                  経済産業大臣は、前項の規定により託送供給等約款又は供給条件を変更したときは、速やかに、その変更の内容を当該一般送配電事業者に対して通知するものとする。"},{"id":"20","number":"第二十条","caption":"（最終保障供給約款）","text":"一般送配電事業者は、最終保障供給に係る供給条件について約款を定め、経済産業省令で定めるところにより、経済産業大臣に届け出なければならない。\n                  これを変更しようとするときも、同様とする。\n２\n                \n                  一般送配電事業者は、前項の規定による届出をした約款（以下この条において「最終保障供給約款」という。）以外の供給条件により最終保障供給を行つてはならない。\n                  ただし、その最終保障供給約款により難い特別の事情がある場合において、経済産業大臣の承認を受けた供給条件により最終保障供給を行うときは、この限りでない。\n３\n                \n                  経済産業大臣は、最終保障供給約款が次の各号のいずれかに該当しないと認めるときは、当該一般送配電事業者に対し、相当の期限を定め、その最終保障供給約款を変更すべきことを命ずることができる。\n                \n                \n                  一\n                  \n                    料金が供給の種類により定率又は定額をもつて明確に定められていること。\n                  \n                \n                \n                  二\n                  \n                    一般送配電事業者及び電気の使用者の責任に関する事項並びに電気計器その他の用品及び配線工事その他の工事に関する費用の負担の方法が適正かつ明確に定められていること。\n                  \n                \n                \n                  三\n                  \n                    特定の者に対して不当な差別的取扱いをするものでないこと。\n                  \n                \n                \n                  四\n                  \n                    社会的経済的事情に照らして著しく不適切であり、最終保障供給約款により電気の供給を受ける者の利益を著しく阻害するおそれがあるものでないこと。\n４\n                \n                  第十八条第十二項の規定は、第一項の規定により最終保障供給約款の届出をしたときに準用する。"},{"id":"20_2","number":"第二十条の二","caption":"（指定区域の指定等）","text":"経済産業大臣は、一般送配電事業者の申請に基づき、当該一般送配電事業者の供給区域内の区域であつて、次に掲げる基準のいずれにも適合すると認められるものを、指定区域として指定することができる。\n                \n                \n                  一\n                  \n                    主要電線路から独立して当該区域内における電線路を維持し、及び運用することが、一般送配電事業の効率的な運営に資すること。\n                  \n                \n                \n                  二\n                  \n                    主要電線路から独立して当該区域内における電線路を維持し、及び運用することが、当該区域内の電気の安定供給を阻害するおそれがないこと。\n２\n                \n                  経済産業大臣は、前項の規定による指定をしたときは、遅滞なく、経済産業省令で定めるところにより、その旨及び当該指定区域を公表するものとする。\n３\n                \n                  経済産業大臣は、指定区域が第一項各号に掲げる基準のいずれかに適合しなくなつたと認めるときは、当該指定区域の指定を解除するものとする。\n                  この場合においては、前項の規定を準用する。"},{"id":"21","number":"第二十一条","caption":"（離島等供給約款）","text":"一般送配電事業者は、離島等供給に係る供給条件について約款を定め、経済産業省令で定めるところにより、経済産業大臣に届け出なければならない。\n                  これを変更しようとするときも、同様とする。\n２\n                \n                  一般送配電事業者は、前項の規定による届出をした約款（以下この条において「離島等供給約款」という。）以外の供給条件により離島等供給を行つてはならない。\n                  ただし、その離島等供給約款により難い特別の事情がある場合において、経済産業大臣の承認を受けた供給条件により離島等供給を行うときは、この限りでない。\n３\n                \n                  経済産業大臣は、離島等供給約款が次の各号のいずれかに該当しないと認めるときは、当該一般送配電事業者に対し、相当の期限を定め、その離島等供給約款を変更すべきことを命ずることができる。\n                \n                \n                  一\n                  \n                    料金の水準がその供給区域（離島等を除く。）において小売電気事業者が行う小売供給に係る料金の水準と同程度のものであること。\n                  \n                \n                \n                  二\n                  \n                    料金が供給の種類により定率又は定額をもつて明確に定められていること。\n                  \n                \n                \n                  三\n                  \n                    一般送配電事業者及び電気の使用者の責任に関する事項並びに電気計器その他の用品及び配線工事その他の工事に関する費用の負担の方法が適正かつ明確に定められていること。\n                  \n                \n                \n                  四\n                  \n                    特定の者に対して不当な差別的取扱いをするものでないこと。\n                  \n                \n                \n                  五\n                  \n                    料金以外の供給条件が社会的経済的事情に照らして著しく不適切であり、離島等供給約款により電気の供給を受ける者の利益を著しく阻害するおそれがあるものでないこと。\n４\n                \n                  第十八条第十二項の規定は、第一項の規定により離島等供給約款の届出をしたときに準用する。"},{"id":"22","number":"第二十二条","caption":"（一般送配電事業等の業務に関する会計整理等）","text":"一般送配電事業者は、一般送配電事業以外の事業を営む場合には、経済産業省令で定めるところにより、一般送配電事業の業務その他変電、送電及び配電に係る業務に関する会計を整理しなければならない。\n２\n                \n                  前項の場合において、一般送配電事業者は、経済産業省令で定めるところにより、同項の整理の結果を公表しなければならない。"},{"id":"22_2","number":"第二十二条の二","caption":"（兼業の制限等）","text":"一般送配電事業者は、小売電気事業、発電事業（小売電気事業の用に供するための電気を発電するものに限る。第百十七条の二第四号において同じ。）又は特定卸供給事業（小売電気事業の用に供するための電気を供給するものに限る。同号において同じ。）を営んではならない。\n                  ただし、経済産業省令で定めるところにより、経済産業大臣の認可を受けたときは、小売電気事業（その供給区域における一般の需要に応ずるものに限る。次項において同じ。）、発電事業（その供給区域における一般の需要に応ずる小売電気事業の用に供するための電気を発電するものに限る。同項において同じ。）又は特定卸供給事業（その供給区域における一般の需要に応ずる小売電気事業の用に供するための電気を供給するものに限る。同項において同じ。）を営むことができる。\n２\n                \n                  経済産業大臣は、前項ただし書の認可の申請があつたときは、当該申請に係る一般送配電事業者が維持し、及び運用する送電用及び配電用の電気工作物の総体としての規模、その供給区域の自然的社会的条件等を勘案して当該一般送配電事業者が小売電気事業、発電事業又は特定卸供給事業を営むことがその供給区域内の電気の使用者の利益を確保するため特に必要であると認める場合でなければ、これを認可してはならない。\n３\n                \n                  次の各号に掲げる者については、当該各号に定める規定は、適用しない。\n                  ただし、第一項ただし書の認可を受けた一般送配電事業者（以下この項において「認可一般送配電事業者」という。）の特定関係事業者（次条第一項に規定する特定関係事業者をいう。第三号において同じ。）である小売電気事業者、発電事業者又は特定卸供給事業者が、小売電気事業（当該認可一般送配電事業者の供給区域以外の地域における一般の需要に応ずるものに限る。）、発電事業（当該認可一般送配電事業者の供給区域以外の地域における一般の需要に応ずる小売電気事業の用に供するための電気を発電するものに限る。）又は特定卸供給事業（当該認可一般送配電事業者の供給区域以外の地域における一般の需要に応ずる小売電気事業の用に供するための電気を供給するものに限る。）を営むときは、この限りでない。\n                \n                \n                  一\n                  \n                    \n                      認可一般送配電事業者\n                    \n                    \n                      次条第二項及び第二十三条第二項から第五項までの規定\n                    \n                  \n                \n                \n                  二\n                  \n                    \n                      認可一般送配電事業者の取締役、執行役又は使用人その他の従業者（以下単に「従業者」という。）\n                    \n                    \n                      次条第一項の規定\n                    \n                  \n                \n                \n                  三\n                  \n                    \n                      認可一般送配電事業者の特定関係事業者\n                    \n                    \n                      第二十三条の二第一項及び第二十三条の三第一項の規定"},{"id":"22_3","number":"第二十二条の三","caption":"（一般送配電事業者の取締役又は執行役の兼職の制限等）","text":"一般送配電事業者の取締役又は執行役は、その特定関係事業者（一般送配電事業者の子会社（会社法第二条第三号に規定する子会社をいう。以下同じ。）、親会社（同条第四号に規定する親会社をいう。以下この項及び第二十七条の十一の三第一項において同じ。）若しくは当該一般送配電事業者以外の当該親会社の子会社等（同法第二条第三号の二に規定する子会社等をいう。以下同じ。）に該当する小売電気事業者、発電事業者若しくは特定卸供給事業者又は当該小売電気事業者、発電事業者若しくは特定卸供給事業者の経営を実質的に支配していると認められる者として経済産業省令で定める要件に該当する者をいう。以下この款において同じ。）の取締役、執行役その他業務を執行する役員（以下この項及び第二十七条の十一の三第一項において「取締役等」という。）又は従業者を、一般送配電事業者の従業者は、その特定関係事業者の取締役等を、それぞれ兼ねてはならない。\n                  ただし、電気を供給する事業を営む者（以下「電気供給事業者」という。）の間の適正な競争関係を阻害するおそれがない場合として経済産業省令で定める場合は、この限りでない。\n２\n                \n                  一般送配電事業者は、次の各号に掲げるその特定関係事業者ごとに当該各号に定める当該特定関係事業者の従業者を、当該一般送配電事業者が営む一般送配電事業の業務その他変電、送電及び配電に係る業務のうち、電気供給事業者間の適正な競争関係の確保のためその運営における中立性の確保が特に必要な業務として経済産業省令で定めるもの（第二十三条の二第一項において「特定送配電等業務」という。）に従事させてはならない。\n                  ただし、電気供給事業者間の適正な競争関係を阻害するおそれがない場合として経済産業省令で定める場合は、この限りでない。\n                \n                \n                  一\n                  \n                    \n                      小売電気事業者\n                    \n                    \n                      小売電気事業の業務の運営において重要な役割を担う従業者として経済産業省令で定める要件に該当するもの\n                    \n                  \n                \n                \n                  二\n                  \n                    \n                      発電事業者\n                    \n                    \n                      発電事業の業務の運営において重要な役割を担う従業者として経済産業省令で定める要件に該当するもの\n                    \n                  \n                \n                \n                  三\n                  \n                    \n                      特定卸供給事業者\n                    \n                    \n                      特定卸供給事業の業務の運営において重要な役割を担う従業者として経済産業省令で定める要件に該当するもの\n                    \n                  \n                \n                \n                  四\n                  \n                    \n                      前項本文の経済産業省令で定める要件に該当する者\n                    \n                    \n                      その経営を実質的に支配していると認められる小売電気事業者、発電事業者又は特定卸供給事業者の経営管理に係る業務の運営において重要な役割を担う従業者として経済産業省令で定める要件に該当するもの\n３\n                \n                  経済産業大臣は、一般送配電事業者の取締役、執行役又は従業者が第一項の規定に違反した場合には一般送配電事業者又はその特定関係事業者に対し、一般送配電事業者が前項の規定に違反した場合には一般送配電事業者に対し、当該違反を是正するために必要な措置をとることを命ずることができる。"},{"id":"23","number":"第二十三条","caption":"（一般送配電事業者の禁止行為等）","text":"一般送配電事業者は、次に掲げる行為をしてはならない。\n                \n                \n                  一\n                  \n                    託送供給及び電力量調整供給の業務に関して知り得た他の電気供給事業者に関する情報及び電気の使用者に関する情報（電気供給事業者間の適正な競争関係を阻害するおそれがない情報として経済産業省令で定めるものを除く。）を当該業務及び再生可能エネルギー電気の利用の促進に関する特別措置法（平成二十三年法律第百八号。以下「再生可能エネルギー電気特措法」という。）第二条第五項又は第二条の七第一項に規定する特定契約又は一時調達契約に基づき調達する再生可能エネルギー電気特措法第二条第一項に規定する再生可能エネルギー電気の供給に係る業務の用に供する目的以外の目的のために利用し、又は提供すること。\n                  \n                \n                \n                  二\n                  \n                    その託送供給及び電力量調整供給の業務その他の変電、送電及び配電に係る業務について、特定の電気供給事業者に対し、不当に優先的な取扱いをし、若しくは利益を与え、又は不当に不利な取扱いをし、若しくは不利益を与えること。\n                  \n                \n                \n                  三\n                  \n                    前二号に掲げるもののほか、電気供給事業者間の適正な競争関係を阻害するものとして経済産業省令で定める行為をすること。\n２\n                \n                  一般送配電事業者は、通常の取引の条件と異なる条件であつて電気供給事業者間の適正な競争関係を阻害するおそれのある条件で、その特定関係事業者その他一般送配電事業者と経済産業省令で定める特殊の関係のある者（第百六条第五項において「一般送配電事業者の特定関係事業者等」という。）と取引を行つてはならない。\n                  ただし、当該取引を行うことにつきやむを得ない事情がある場合において、あらかじめ経済産業大臣の承認を受けたときは、この限りでない。\n３\n                \n                  一般送配電事業者は、その託送供給及び電力量調整供給の業務その他の変電、送電及び配電に係る業務をその特定関係事業者又は当該特定関係事業者の子会社等（特定関係事業者に該当するものを除く。）に委託してはならない。\n                  ただし、電気供給事業者間の適正な競争関係を阻害するおそれがない場合として経済産業省令で定める場合は、この限りでない。\n４\n                \n                  一般送配電事業者は、その最終保障供給又は離島等供給の業務を委託する場合においては、経済産業省令で定めるところにより、これらの業務を受託する者を公募することなく、その特定関係事業者である小売電気事業者、発電事業者又は特定卸供給事業者にこれらの業務を委託してはならない。\n                  ただし、電気供給事業者間の適正な競争関係を阻害するおそれがない場合として経済産業省令で定める場合は、この限りでない。\n５\n                \n                  一般送配電事業者は、その特定関係事業者である小売電気事業者、発電事業者又は特定卸供給事業者からその営む小売電気事業、発電事業又は特定卸供給事業の業務を受託してはならない。\n                  ただし、電気供給事業者間の適正な競争関係を阻害するおそれがない場合として経済産業省令で定める場合は、この限りでない。\n６\n                \n                  経済産業大臣は、前各項の規定に違反する行為があると認めるときは、一般送配電事業者に対し、当該行為の停止又は変更を命ずることができる。"},{"id":"23_2","number":"第二十三条の二","caption":"（一般送配電事業者の特定関係事業者が一般送配電事業者の従業者をその従業者として従事させることの制限等）","text":"次の各号に掲げる一般送配電事業者の特定関係事業者は、当該一般送配電事業者が営む特定送配電等業務に従事する者を、当該各号に定める従業者として従事させてはならない。\n                  ただし、電気供給事業者間の適正な競争関係を阻害するおそれがない場合として経済産業省令で定める場合は、この限りでない。\n                \n                \n                  一\n                  \n                    \n                      小売電気事業者\n                    \n                    \n                      小売電気事業の業務の運営において重要な役割を担う従業者として経済産業省令で定める要件に該当するもの\n                    \n                  \n                \n                \n                  二\n                  \n                    \n                      発電事業者\n                    \n                    \n                      発電事業の業務の運営において重要な役割を担う従業者として経済産業省令で定める要件に該当するもの\n                    \n                  \n                \n                \n                  三\n                  \n                    \n                      特定卸供給事業者\n                    \n                    \n                      特定卸供給事業の業務の運営において重要な役割を担う従業者として経済産業省令で定める要件に該当するもの\n                    \n                  \n                \n                \n                  四\n                  \n                    \n                      第二十二条の三第一項本文の経済産業省令で定める要件に該当する者\n                    \n                    \n                      その経営を実質的に支配していると認められる小売電気事業者、発電事業者又は特定卸供給事業者の経営管理に係る業務の運営において重要な役割を担う従業者として経済産業省令で定める要件に該当するもの\n２\n                \n                  経済産業大臣は、一般送配電事業者の特定関係事業者が前項の規定に違反した場合には、一般送配電事業者の特定関係事業者に対し当該違反を是正するために必要な措置をとることを命ずることができる。"},{"id":"23_3","number":"第二十三条の三","caption":"（一般送配電事業者の特定関係事業者の禁止行為等）","text":"一般送配電事業者の特定関係事業者は、次に掲げる行為をしてはならない。\n                \n                \n                  一\n                  \n                    当該一般送配電事業者に対し、第二十三条第一項各号に掲げる行為又は同条第二項本文、第三項本文、第四項本文若しくは第五項本文の行為をするように要求し、又は依頼すること。\n                  \n                \n                \n                  二\n                  \n                    前号に掲げるもののほか、電気供給事業者間の適正な競争関係を阻害するものとして経済産業省令で定める行為をすること。\n２\n                \n                  経済産業大臣は、前項の規定に違反する行為があると認めるときは、一般送配電事業者の特定関係事業者に対し、当該行為の停止又は変更を命ずることができる。"},{"id":"23_4","number":"第二十三条の四","caption":"（電気供給事業者間の適正な競争関係を確保するための体制整備等）","text":"一般送配電事業者は、経済産業省令で定めるところにより、託送供給及び電力量調整供給の業務に関して知り得た情報その他その一般送配電事業の業務に関する情報を適正に管理し、かつ、託送供給及び電力量調整供給の業務の実施状況を適切に監視するための体制の整備その他電気供給事業者間の適正な競争関係を確保するために必要な措置を講じなければならない。\n２\n                \n                  一般送配電事業者は、毎年、経済産業省令で定めるところにより、前項の規定により講じた措置を経済産業大臣に報告しなければならない。"},{"id":"24","number":"第二十四条","caption":"（供給区域外に設置する電線路による供給）","text":"一般送配電事業者は、その供給区域以外の地域に自らが維持し、及び運用する電線路を設置し、当該電線路により電気の供給を行おうとするときは、供給する場所ごとに、経済産業大臣の許可を受けなければならない。\n                  ただし、一般送配電事業又は配電事業の用に供するための電気を供給するとき、及び振替供給（小売電気事業、一般送配電事業、配電事業若しくは特定送配電事業の用に供するための電気又は第二条第一項第五号ロに掲げる接続供給に係る電気に係るものに限る。）を行うときは、この限りでない。\n２\n                \n                  経済産業大臣は、前項の許可の申請が次の各号のいずれにも適合していると認めるときでなければ、同項の許可をしてはならない。\n                \n                \n                  一\n                  \n                    その供給が他の一般送配電事業者又は配電事業者の供給区域における需要に応じ行われるものであるときは、当該他の一般送配電事業者又は配電事業者がその供給を行うことが容易かつ適切でないこと。\n                  \n                \n                \n                  二\n                  \n                    その供給を行うことがその供給を行おうとする一般送配電事業者の供給区域内の電気の使用者の利益を著しく阻害するおそれがないこと。"},{"id":"25","number":"第二十五条","caption":"（特定送配電事業者に対する協議の求め）","text":"一般送配電事業者は、一般送配電事業を行うために電線路が新たに必要となる場合であつて、当該電線路を設置したならばその供給区域内の電気の使用者の利益を著しく阻害するおそれがあり、かつ、これを防止するため当該一般送配電事業者が特定送配電事業者から託送供給を受けて一般送配電事業を行う必要があると認めるときは、当該特定送配電事業者に対し、当該一般送配電事業者に託送供給を行うことにつき協議を求めることができる。\n２\n                \n                  前項の協議をすることができず、又は協議が調わないときは、当事者は、経済産業大臣の裁定を申請することができる。\n                  ただし、当事者が第三十六条第一項の規定による仲裁の申請をした後は、この限りでない。\n３\n                \n                  経済産業大臣は、前項の規定による裁定の申請を受理したときは、その旨を他の当事者に通知し、期間を指定して答弁書を提出する機会を与えなければならない。\n４\n                \n                  経済産業大臣は、第二項の裁定をしたときは、遅滞なく、その旨を当事者に通知しなければならない。\n５\n                \n                  第二項の裁定があつたときは、その裁定の定めるところに従い、当事者間に協議が調つたものとみなす。"},{"id":"26","number":"第二十六条","caption":"（電圧及び周波数）","text":"一般送配電事業者は、その供給する電気の電圧及び周波数の値を経済産業省令で定める値に維持するように努めなければならない。\n２\n                \n                  経済産業大臣は、一般送配電事業者の供給する電気の電圧又は周波数の値が前項の経済産業省令で定める値に維持されていないため、電気の使用者の利益を阻害していると認めるときは、一般送配電事業者に対し、その値を維持するため電気工作物の修理又は改造、電気工作物の運用の方法の改善その他の必要な措置をとるべきことを命ずることができる。\n３\n                \n                  一般送配電事業者は、経済産業省令で定めるところにより、その供給する電気の電圧及び周波数を測定し、その結果を記録し、これを保存しなければならない。"},{"id":"26_2","number":"第二十六条の二","caption":"（事故の備え及び事故時の措置）","text":"一般送配電事業者は、事故により電気の供給に支障が生ずる場合に備え、その支障を速やかに除去するために必要な対策を講じておかなければならない。\n２\n                \n                  一般送配電事業者は、事故により電気の供給に支障が生じている場合には、その支障を除去するために必要な修理その他の措置を速やかに行わなければならない。"},{"id":"26_3","number":"第二十六条の三","caption":"（電気工作物の台帳の作成等）","text":"一般送配電事業者は、経済産業省令で定めるところにより、その事業の用に供する電気工作物の設置の時期、耐用年数その他経済産業省令で定める事項を記載した台帳を作成し、これを保管しなければならない。\n２\n                \n                  一般送配電事業者は、前項の台帳の内容を踏まえ、長期的な観点から、その供給区域における需要に鑑み、その事業の用に供する電気工作物を計画的に更新しなければならない。"},{"id":"27","number":"第二十七条","caption":"（業務改善命令）","text":"経済産業大臣は、一般送配電事業者が第二十六条の二又は前条の規定に違反していると認めるとき、その他一般送配電事業の運営が適切でないため、電気の使用者の利益の保護又は電気事業の健全な発達に支障が生じ、又は生ずるおそれがあると認めるときは、一般送配電事業者に対し、電気の使用者の利益又は公共の利益を確保するために必要な限度において、その一般送配電事業の運営の改善に必要な措置をとることを命ずることができる。\n２\n                \n                  経済産業大臣は、一般送配電事業者が第十七条第五項の規定に違反したときは、一般送配電事業者に対し、その業務の方法の改善に必要な措置をとることを命ずることができる。"},{"id":"27_2","number":"第二十七条の二","caption":"（会計の整理等）","text":"一般送配電事業者は、経済産業省令で定めるところにより、その事業年度並びに勘定科目の分類及び貸借対照表、損益計算書その他の財務計算に関する諸表の様式を定め、その会計を整理しなければならない。\n２\n                \n                  一般送配電事業者は、経済産業省令で定めるところにより、毎事業年度終了後、前項に規定する財務計算に関する諸表を経済産業大臣に提出しなければならない。"},{"id":"27_3","number":"第二十七条の三","caption":"（償却等）","text":"経済産業大臣は、一般送配電事業の適確な遂行を図るため特に必要があると認めるときは、一般送配電事業者に対し、一般送配電事業の用に供する固定資産に関する相当の償却につき方法若しくは額を定めてこれを行うべきこと又は方法若しくは額を定めて積立金若しくは引当金を積み立てるべきことを命ずることができる。"},{"id":"27_4","number":"第二十七条の四","caption":"（事業の許可）","text":"送電事業を営もうとする者は、経済産業大臣の許可を受けなければならない。"},{"id":"27_5","number":"第二十七条の五","caption":"（許可の申請）","text":"前条の許可を受けようとする者は、次に掲げる事項を記載した申請書を経済産業大臣に提出しなければならない。\n              \n              \n                一\n                \n                  商号及び住所\n                \n              \n              \n                二\n                \n                  取締役（指名委員会等設置会社にあつては、取締役及び執行役。第二十七条の七第二項第三号において同じ。）の氏名\n                \n              \n              \n                三\n                \n                  主たる営業所その他の営業所の名称及び所在地\n                \n              \n              \n                四\n                \n                  振替供給の相手方である一般送配電事業者及び配電事業者\n                \n              \n              \n                五\n                \n                  送電事業の用に供する電気工作物に関する次に掲げる事項\n                \n                \n                  イ\n                  \n                    送電用のものにあつては、その設置の場所、電気方式、設置の方法、回線数、周波数及び電圧\n                  \n                \n                \n                  ロ\n                  \n                    変電用のものにあつては、その設置の場所、周波数及び出力\n２\n              \n                前項の申請書には、事業計画書、事業収支見積書その他経済産業省令で定める書類を添付しなければならない。"},{"id":"27_6","number":"第二十七条の六","caption":"（許可の基準）","text":"経済産業大臣は、第二十七条の四の許可の申請が次の各号のいずれにも適合していると認めるときでなければ、同条の許可をしてはならない。\n              \n              \n                一\n                \n                  その送電事業の開始が一般送配電事業又は配電事業の需要に適合すること。\n                \n              \n              \n                二\n                \n                  その送電事業を適確に遂行するに足りる経理的基礎及び技術的能力があること。\n                \n              \n              \n                三\n                \n                  その送電事業の計画が確実であること。\n                \n              \n              \n                四\n                \n                  その送電事業の用に供する電気工作物が一般送配電事業者の供給区域内にあるものにあつては、その事業の開始によつて当該一般送配電事業者の供給区域内の電気の使用者の利益が阻害されるおそれがないこと。\n                \n              \n              \n                五\n                \n                  前各号に掲げるもののほか、その送電事業の開始が電気事業の総合的かつ合理的な発達その他の公共の利益の増進のため必要かつ適切であること。"},{"id":"27_7","number":"第二十七条の七","caption":"（許可証）","text":"経済産業大臣は、第二十七条の四の許可をしたときは、許可証を交付する。\n２\n              \n                許可証には、次に掲げる事項を記載しなければならない。\n              \n              \n                一\n                \n                  許可の年月日及び許可の番号\n                \n              \n              \n                二\n                \n                  商号及び住所\n                \n              \n              \n                三\n                \n                  取締役の氏名\n                \n              \n              \n                四\n                \n                  主たる営業所その他の営業所の名称及び所在地\n                \n              \n              \n                五\n                \n                  振替供給の相手方である一般送配電事業者及び配電事業者\n                \n              \n              \n                六\n                \n                  送電事業の用に供する電気工作物に関する次に掲げる事項\n                \n                \n                  イ\n                  \n                    送電用のものにあつては、その設置の場所、電気方式、設置の方法、回線数、周波数及び電圧\n                  \n                \n                \n                  ロ\n                  \n                    変電用のものにあつては、その設置の場所、周波数及び出力"},{"id":"27_7_2","number":"第二十七条の七の二","caption":"（事業の開始の義務）","text":"送電事業者は、事業の許可を受けた日から二十年以内において経済産業大臣が指定する期間内に、その事業を開始しなければならない。\n２\n              \n                経済産業大臣は、特に必要があると認めるときは、振替供給の相手方である一般送配電事業者及び配電事業者を区分して前項の規定による指定をすることができる。\n３\n              \n                経済産業大臣は、送電事業者から申請があつた場合において、正当な理由があると認めるときは、第一項の規定により指定した期間を延長することができる。\n４\n              \n                送電事業者は、その事業（第二項の規定により振替供給の相手方である一般送配電事業者及び配電事業者を区分して第一項の規定による指定があつたときは、その区分に係る事業）を開始したときは、遅滞なく、その旨を経済産業大臣に届け出なければならない。"},{"id":"27_7_3","number":"第二十七条の七の三","caption":"（振替供給の相手方の変更）","text":"送電事業者は、第二十七条の七第二項第五号に掲げる事項を変更しようとするときは、経済産業大臣の許可を受けなければならない。\n２\n              \n                第二十七条の六及び前条の規定は、前項の許可（同条の規定にあつては、振替供給の相手方である一般送配電事業者及び配電事業者の減少に係るものを除く。）に準用する。"},{"id":"27_8","number":"第二十七条の八","caption":"（事業の許可の取消し等）","text":"経済産業大臣は、送電事業者が第二十七条の七の二第一項の規定により経済産業大臣が指定した期間（同条第三項の規定による延長があつたときは、延長後の期間）内に事業を開始しないときは、第二十七条の四の許可を取り消すことができる。\n２\n              \n                経済産業大臣は、前項に規定する場合を除くほか、送電事業者がこの法律又はこの法律に基づく命令の規定に違反した場合において、公共の利益を阻害すると認めるときは、第二十七条の四の許可を取り消すことができる。\n３\n              \n                経済産業大臣は、前二項に規定する場合を除くほか、送電事業者の送電事業の用に供する送電用の電気工作物が第二条第一項第十号の経済産業省令で定める要件に該当しなくなつた場合において、当該要件に該当するものとなることが見込まれないと認めるときは、第二十七条の四の許可を取り消すことができる。\n４\n              \n                経済産業大臣は、前三項の規定による許可の取消しをしたときは、理由を記載した文書をその送電事業者に送付しなければならない。"},{"id":"27_9","number":"第二十七条の九","caption":"","text":"経済産業大臣は、第二十七条の七の三第一項の許可を受けた送電事業者が同条第二項において準用する第二十七条の七の二第一項の規定により経済産業大臣が指定した期間（同条第三項の規定による延長があつたときは、延長後の期間）内にその増加する振替供給の相手方である一般送配電事業者又は配電事業者に対して事業を開始しないときは、その許可を取り消すことができる。\n２\n              \n                前条第四項の規定は、前項の場合に準用する。"},{"id":"27_10","number":"第二十七条の十","caption":"（振替供給義務等）","text":"送電事業者は、一般送配電事業者又は配電事業者に振替供給を行うことを約しているときは、正当な理由がなければ、振替供給を拒んではならない。\n２\n              \n                送電事業者は、発電等用電気工作物を維持し、及び運用し、又は維持し、及び運用しようとする者から、当該発電等用電気工作物と当該送電事業者が維持し、及び運用する電線路とを電気的に接続することを求められたときは、当該発電等用電気工作物が当該電線路の機能に電気的又は磁気的な障害を与えるおそれがあるときその他正当な理由がなければ、当該接続を拒んではならない。"},{"id":"27_11","number":"第二十七条の十一","caption":"（振替供給）","text":"送電事業者は、一般送配電事業者及び配電事業者に対する振替供給（これに係る契約が経済産業省令で定める要件に該当するものであるものに限る。次項及び第三項第一号において同じ。）に係る料金その他の供給条件について、経済産業省令で定めるところにより、経済産業大臣に届け出なければならない。\n                これを変更しようとするときも、同様とする。\n２\n              \n                送電事業者は、前項の規定による届出をした料金その他の供給条件以外の供給条件により一般送配電事業者及び配電事業者に対する振替供給を行つてはならない。\n３\n              \n                経済産業大臣は、第一項の規定による届出に係る料金その他の供給条件が次の各号のいずれかに該当しないと認めるときは、当該送電事業者に対し、相当の期限を定め、その料金その他の供給条件を変更すべきことを命ずることができる。\n              \n              \n                一\n                \n                  第一項の規定による届出に係る料金その他の供給条件により電気の供給を受ける一般送配電事業者及び配電事業者が振替供給を受けることを著しく困難にするおそれがないこと。\n                \n              \n              \n                二\n                \n                  料金が定率又は定額をもつて明確に定められていること。\n                \n              \n              \n                三\n                \n                  送電事業者並びに第一項の規定による届出に係る料金その他の供給条件により電気の供給を受ける一般送配電事業者及び配電事業者の責任に関する事項並びに電気計器及び工事に関する費用の負担の方法が適正かつ明確に定められていること。\n                \n              \n              \n                四\n                \n                  特定の者に対して不当な差別的取扱いをするものでないこと。\n                \n              \n              \n                五\n                \n                  前各号に掲げるもののほか、公共の利益の増進に支障がないこと。\n４\n              \n                経済産業大臣は、送電事業者が正当な理由なく一般送配電事業者及び配電事業者に対する振替供給を拒んだときは、その送電事業者に対し、振替供給を行うべきことを命ずることができる。"},{"id":"27_11_2","number":"第二十七条の十一の二","caption":"（兼業の制限等）","text":"送電事業者は、小売電気事業、発電事業（小売電気事業の用に供するための電気を発電するものに限る。次項において同じ。）又は特定卸供給事業（小売電気事業の用に供するための電気を供給するものに限る。同項において同じ。）を営んではならない。\n                ただし、経済産業省令で定めるところにより、経済産業大臣の認可を受けたときは、この限りでない。\n２\n              \n                経済産業大臣は、前項ただし書の認可の申請があつたときは、当該申請に係る送電事業者が維持し、及び運用する送電用の電気工作物の総体としての規模、その設置の場所等を勘案して当該送電事業者が小売電気事業、発電事業又は特定卸供給事業を営むことが電気の使用者の利益を確保するため特に必要であると認める場合でなければ、これを認可してはならない。\n３\n              \n                次の各号に掲げる者については、当該各号に定める規定は、適用しない。\n              \n              \n                一\n                \n                  \n                    第一項ただし書の認可を受けた送電事業者（以下この項において「認可送電事業者」という。）\n                  \n                  \n                    次条第二項及び第二十七条の十一の四第二項から第四項までの規定\n                  \n                \n              \n              \n                二\n                \n                  \n                    認可送電事業者の取締役、執行役又は従業者\n                  \n                  \n                    次条第一項の規定\n                  \n                \n              \n              \n                三\n                \n                  \n                    認可送電事業者の特定関係事業者（次条第一項に規定する特定関係事業者をいう。）\n                  \n                  \n                    第二十七条の十一の五第一項及び第二十七条の十一の六第一項の規定"},{"id":"27_11_3","number":"第二十七条の十一の三","caption":"（送電事業者の取締役又は執行役の兼職の制限等）","text":"送電事業者の取締役又は執行役は、その特定関係事業者（送電事業者の子会社、親会社若しくは当該送電事業者以外の当該親会社の子会社等に該当する小売電気事業者、発電事業者若しくは特定卸供給事業者又は当該小売電気事業者、発電事業者若しくは特定卸供給事業者の経営を実質的に支配していると認められる者として経済産業省令で定める要件に該当する者をいう。以下この節において同じ。）の取締役等又は従業者を、送電事業者の従業者は、その特定関係事業者の取締役等を、それぞれ兼ねてはならない。\n                ただし、電気供給事業者間の適正な競争関係を阻害するおそれがない場合として経済産業省令で定める場合は、この限りでない。\n２\n              \n                送電事業者は、次の各号に掲げるその特定関係事業者ごとに当該各号に定める当該特定関係事業者の従業者を、当該送電事業者が営む送電事業の業務その他の変電及び送電に係る業務のうち、電気供給事業者間の適正な競争関係の確保のためその運営における中立性の確保が特に必要な業務として経済産業省令で定めるもの（第二十七条の十一の五第一項において「特定送電等業務」という。）に従事させてはならない。\n                ただし、電気供給事業者間の適正な競争関係を阻害するおそれがない場合として経済産業省令で定める場合は、この限りでない。\n              \n              \n                一\n                \n                  \n                    小売電気事業者\n                  \n                  \n                    小売電気事業の業務の運営において重要な役割を担う従業者として経済産業省令で定める要件に該当するもの\n                  \n                \n              \n              \n                二\n                \n                  \n                    発電事業者\n                  \n                  \n                    発電事業の業務の運営において重要な役割を担う従業者として経済産業省令で定める要件に該当するもの\n                  \n                \n              \n              \n                三\n                \n                  \n                    特定卸供給事業者\n                  \n                  \n                    特定卸供給事業の業務の運営において重要な役割を担う従業者として経済産業省令で定める要件に該当するもの\n                  \n                \n              \n              \n                四\n                \n                  \n                    前項本文の経済産業省令で定める要件に該当する者\n                  \n                  \n                    その経営を実質的に支配していると認められる小売電気事業者、発電事業者又は特定卸供給事業者の経営管理に係る業務の運営において重要な役割を担う従業者として経済産業省令で定める要件に該当するもの\n３\n              \n                経済産業大臣は、送電事業者の取締役、執行役又は従業者が第一項の規定に違反した場合には送電事業者又はその特定関係事業者に対し、送電事業者が前項の規定に違反した場合には送電事業者に対し、当該違反を是正するために必要な措置をとることを命ずることができる。"},{"id":"27_11_4","number":"第二十七条の十一の四","caption":"（送電事業者の禁止行為等）","text":"送電事業者は、次に掲げる行為をしてはならない。\n              \n              \n                一\n                \n                  振替供給の業務に関して知り得た他の電気供給事業者及び電気の使用者に関する情報を当該業務の用に供する目的以外の目的のために利用し、又は提供すること。\n                \n              \n              \n                二\n                \n                  その振替供給の業務その他の変電及び送電に係る業務について、特定の電気供給事業者に対し、不当に優先的な取扱いをし、若しくは利益を与え、又は不当に不利な取扱いをし、若しくは不利益を与えること。\n                \n              \n              \n                三\n                \n                  前二号に掲げるもののほか、電気供給事業者間の適正な競争関係を阻害するものとして経済産業省令で定める行為をすること。\n２\n              \n                送電事業者は、通常の取引の条件と異なる条件であつて電気供給事業者間の適正な競争関係を阻害するおそれのある条件で、その特定関係事業者その他送電事業者と経済産業省令で定める特殊の関係のある者（第百六条第五項において「送電事業者の特定関係事業者等」という。）と取引を行つてはならない。\n                ただし、当該取引を行うことにつきやむを得ない事情がある場合において、あらかじめ経済産業大臣の承認を受けたときは、この限りでない。\n３\n              \n                送電事業者は、その振替供給の業務その他の変電及び送電に係る業務をその特定関係事業者又は当該特定関係事業者の子会社等（特定関係事業者に該当するものを除く。）に委託してはならない。\n                ただし、電気供給事業者間の適正な競争関係を阻害するおそれがない場合として経済産業省令で定める場合は、この限りでない。\n４\n              \n                送電事業者は、その特定関係事業者である小売電気事業者、発電事業者又は特定卸供給事業者からその営む小売電気事業、発電事業又は特定卸供給事業の業務を受託してはならない。\n                ただし、電気供給事業者間の適正な競争関係を阻害するおそれがない場合として経済産業省令で定める場合は、この限りでない。\n５\n              \n                経済産業大臣は、前各項の規定に違反する行為があると認めるときは、送電事業者に対し、当該行為の停止又は変更を命ずることができる。"},{"id":"27_11_5","number":"第二十七条の十一の五","caption":"（送電事業者の特定関係事業者が送電事業者の従業者をその従業者として従事させることの制限等）","text":"次の各号に掲げる送電事業者の特定関係事業者は、当該送電事業者が営む特定送電等業務に従事する者を、当該各号に定める従業者として従事させてはならない。\n                ただし、電気供給事業者間の適正な競争関係を阻害するおそれがない場合として経済産業省令で定める場合は、この限りでない。\n              \n              \n                一\n                \n                  \n                    小売電気事業者\n                  \n                  \n                    小売電気事業の業務の運営において重要な役割を担う従業者として経済産業省令で定める要件に該当するもの\n                  \n                \n              \n              \n                二\n                \n                  \n                    発電事業者\n                  \n                  \n                    発電事業の業務の運営において重要な役割を担う従業者として経済産業省令で定める要件に該当するもの\n                  \n                \n              \n              \n                三\n                \n                  \n                    特定卸供給事業者\n                  \n                  \n                    特定卸供給事業の業務の運営において重要な役割を担う従業者として経済産業省令で定める要件に該当するもの\n                  \n                \n              \n              \n                四\n                \n                  \n                    第二十七条の十一の三第一項本文の経済産業省令で定める要件に該当する者\n                  \n                  \n                    その経営を実質的に支配していると認められる小売電気事業者、発電事業者又は特定卸供給事業者の経営管理に係る業務の運営において重要な役割を担う従業者として経済産業省令で定める要件に該当するもの\n２\n              \n                経済産業大臣は、送電事業者の特定関係事業者が前項の規定に違反した場合には、送電事業者の特定関係事業者に対し当該違反を是正するために必要な措置をとることを命ずることができる。"},{"id":"27_11_6","number":"第二十七条の十一の六","caption":"（送電事業者の特定関係事業者の禁止行為等）","text":"送電事業者の特定関係事業者は、次に掲げる行為をしてはならない。\n              \n              \n                一\n                \n                  当該送電事業者に対し、第二十七条の十一の四第一項各号に掲げる行為又は同条第二項本文、第三項本文若しくは第四項本文の行為をするように要求し、又は依頼すること。\n                \n              \n              \n                二\n                \n                  前号に掲げるもののほか、電気供給事業者間の適正な競争関係を阻害するものとして経済産業省令で定める行為をすること。\n２\n              \n                経済産業大臣は、前項の規定に違反する行為があると認めるときは、送電事業者の特定関係事業者に対し、当該行為の停止又は変更を命ずることができる。"},{"id":"27_12","number":"第二十七条の十二","caption":"（準用）","text":"第六条の二、第九条から第十一条まで、第十三条、第十四条、第二十二条、第二十三条の四、第二十六条の二、第二十六条の三、第二十七条第一項、第二十七条の二及び第二十七条の三の規定は、送電事業者に準用する。\n                この場合において、第九条第一項中「第六条第二項第六号」とあるのは「第二十七条の七第二項第六号」と、同条第二項中「第六条第二項第二号から第四号まで」とあるのは「第二十七条の七第二項第二号から第四号まで」と、第十条第三項中「第五条」とあるのは「第二十七条の六」と、第二十二条第一項中「、送電及び配電」とあるのは「及び送電」と、第二十三条の四第一項中「託送供給及び電力量調整供給」とあるのは「振替供給」と、第二十六条の三第二項中「供給区域」とあるのは「振替供給の相手方である一般送配電事業者及び配電事業者」と読み替えるものとする。"},{"id":"27_12_2","number":"第二十七条の十二の二","caption":"（事業の許可）","text":"配電事業を営もうとする者は、経済産業大臣の許可を受けなければならない。"},{"id":"27_12_3","number":"第二十七条の十二の三","caption":"（許可の申請）","text":"前条の許可を受けようとする者は、次に掲げる事項を記載した申請書を経済産業大臣に提出しなければならない。\n              \n              \n                一\n                \n                  商号及び住所\n                \n              \n              \n                二\n                \n                  取締役（指名委員会等設置会社にあつては、取締役及び執行役。第二十七条の十二の五第二項第三号において同じ。）の氏名\n                \n              \n              \n                三\n                \n                  主たる営業所その他の営業所の名称及び所在地\n                \n              \n              \n                四\n                \n                  供給区域\n                \n              \n              \n                五\n                \n                  配電事業の用に供する電気工作物に関する次に掲げる事項\n                \n                \n                  イ\n                  \n                    配電用のものにあつては、その設置の場所、電気方式、周波数及び電圧\n                  \n                \n                \n                  ロ\n                  \n                    変電用のものにあつては、その周波数及び出力\n                  \n                \n                \n                  ハ\n                  \n                    発電用のものにあつては、その設置の場所、原動力の種類、周波数及び出力\n                  \n                \n                \n                  ニ\n                  \n                    蓄電用のものにあつては、その設置の場所、周波数、出力及び容量\n２\n              \n                前項の申請書には、事業計画書、事業収支見積書その他経済産業省令で定める書類を添付しなければならない。"},{"id":"27_12_4","number":"第二十七条の十二の四","caption":"（許可の基準）","text":"経済産業大臣は、第二十七条の十二の二の許可の申請が次の各号のいずれにも適合していると認めるときでなければ、同条の許可をしてはならない。\n              \n              \n                一\n                \n                  その配電事業の開始がその供給区域における需要に適合すること。\n                \n              \n              \n                二\n                \n                  その配電事業を適確に遂行するに足りる経理的基礎及び技術的能力があること。\n                \n              \n              \n                三\n                \n                  その配電事業の計画が確実であること。\n                \n              \n              \n                四\n                \n                  その配電事業の用に供する電気工作物の能力がその供給区域における需要に応ずることができるものであること。\n                \n              \n              \n                五\n                \n                  その配電事業の開始によつてその供給区域の全部又は一部について配電事業の用に供する電気工作物が著しく過剰とならないこと。\n                \n              \n              \n                六\n                \n                  前各号に掲げるもののほか、その配電事業の開始が電気事業の総合的かつ合理的な発達その他の公共の利益の増進のため必要かつ適切であること。"},{"id":"27_12_5","number":"第二十七条の十二の五","caption":"（許可証）","text":"経済産業大臣は、第二十七条の十二の二の許可をしたときは、許可証を交付する。\n２\n              \n                許可証には、次に掲げる事項を記載しなければならない。\n              \n              \n                一\n                \n                  許可の年月日及び許可の番号\n                \n              \n              \n                二\n                \n                  商号及び住所\n                \n              \n              \n                三\n                \n                  取締役の氏名\n                \n              \n              \n                四\n                \n                  主たる営業所その他の営業所の名称及び所在地\n                \n              \n              \n                五\n                \n                  供給区域\n                \n              \n              \n                六\n                \n                  配電事業の用に供する電気工作物に関する次に掲げる事項\n                \n                \n                  イ\n                  \n                    配電用のものにあつては、その設置の場所、電気方式、周波数及び電圧\n                  \n                \n                \n                  ロ\n                  \n                    変電用のものにあつては、その周波数及び出力\n                  \n                \n                \n                  ハ\n                  \n                    発電用のものにあつては、その設置の場所、原動力の種類、周波数及び出力\n                  \n                \n                \n                  ニ\n                  \n                    蓄電用のものにあつては、その設置の場所、周波数、出力及び容量"},{"id":"27_12_6","number":"第二十七条の十二の六","caption":"（事業の開始の義務）","text":"配電事業者は、事業の許可を受けた日から十年以内において経済産業大臣が指定する期間内に、その事業を開始しなければならない。\n２\n              \n                経済産業大臣は、特に必要があると認めるときは、供給区域を区分して前項の規定による指定をすることができる。\n３\n              \n                経済産業大臣は、配電事業者から申請があつた場合において、正当な理由があると認めるときは、第一項の規定により指定した期間を延長することができる。\n４\n              \n                配電事業者は、その事業（第二項の規定により供給区域を区分して第一項の規定による指定があつたときは、その区分に係る事業）を開始したときは、遅滞なく、その旨を経済産業大臣に届け出なければならない。"},{"id":"27_12_7","number":"第二十七条の十二の七","caption":"（供給区域の変更）","text":"配電事業者は、第二十七条の十二の五第二項第五号に掲げる事項を変更しようとするときは、経済産業大臣の許可を受けなければならない。\n２\n              \n                第二十七条の十二の四及び前条の規定は、前項の許可（同条の規定にあつては、供給区域の減少に係るものを除く。）に準用する。"},{"id":"27_12_8","number":"第二十七条の十二の八","caption":"（事業の許可の取消し等）","text":"経済産業大臣は、配電事業者が第二十七条の十二の六第一項の規定により経済産業大臣が指定した期間（同条第三項の規定による延長があつたときは、延長後の期間）内に事業を開始しないときは、第二十七条の十二の二の許可を取り消すことができる。\n２\n              \n                経済産業大臣は、前項に規定する場合を除くほか、配電事業者がこの法律又はこの法律に基づく命令の規定に違反した場合において、公共の利益を阻害すると認めるときは、第二十七条の十二の二の許可を取り消すことができる。\n３\n              \n                経済産業大臣は、前二項に規定する場合を除くほか、配電事業者の配電事業の用に供する配電用の電気工作物が第二条第一項第十一号の二の経済産業省令で定める要件に該当しなくなつた場合において、当該要件に該当するものとなることが見込まれないと認めるときは、第二十七条の十二の二の許可を取り消すことができる。\n４\n              \n                経済産業大臣は、前三項の規定による許可の取消しをしたときは、理由を記載した文書をその配電事業者に送付しなければならない。"},{"id":"27_12_9","number":"第二十七条の十二の九","caption":"","text":"経済産業大臣は、第二十七条の十二の七第一項の許可を受けた配電事業者が同条第二項において準用する第二十七条の十二の六第一項の規定により経済産業大臣が指定した期間（同条第三項の規定による延長があつたときは、延長後の期間）内にその増加する供給区域において事業を開始しないときは、その許可を取り消すことができる。\n２\n              \n                経済産業大臣は、配電事業者がその供給区域の一部において配電事業を行つていない場合において、公共の利益を阻害すると認めるときは、その一部について供給区域を減少することができる。\n３\n              \n                前条第四項の規定は、前二項の場合に準用する。"},{"id":"27_12_10","number":"第二十七条の十二の十","caption":"（託送供給義務等）","text":"配電事業者は、正当な理由がなければ、その供給区域における託送供給（振替供給にあつては、小売電気事業、一般送配電事業、配電事業若しくは特定送配電事業の用に供するための電気又は第二条第一項第五号ロに掲げる接続供給に係る電気に係るものであつて、経済産業省令で定めるものに限る。次条第一項において同じ。）を拒んではならない。\n２\n              \n                配電事業者は、その電力量調整供給を行うために過剰な供給能力を確保しなければならないこととなるおそれがあるときその他正当な理由がなければ、その供給区域における電力量調整供給を拒んではならない。\n３\n              \n                配電事業者は、発電等用電気工作物を維持し、及び運用し、又は維持し、及び運用しようとする者から、当該発電等用電気工作物と当該配電事業者が維持し、及び運用する電線路とを電気的に接続することを求められたときは、当該発電等用電気工作物が当該電線路の機能に電気的又は磁気的な障害を与えるおそれがあるときその他正当な理由がなければ、当該接続を拒んではならない。"},{"id":"27_12_11","number":"第二十七条の十二の十一","caption":"（託送供給等約款）","text":"配電事業者は、その供給区域における託送供給及び電力量調整供給（以下この条及び次条において「託送供給等」という。）に係る料金その他の供給条件について、経済産業省令で定めるところにより、託送供給等約款を定め、経済産業大臣に届け出なければならない。\n                これを変更しようとするときも、同様とする。\n２\n              \n                配電事業者は、前項の規定による届出をした託送供給等約款以外の供給条件により託送供給等を行つてはならない。\n                ただし、その託送供給等約款により難い特別の事情がある場合において、経済産業大臣の承認を受けた料金その他の供給条件により託送供給等を行うときは、この限りでない。\n３\n              \n                経済産業大臣は、第一項の規定による届出に係る託送供給等約款が次の各号のいずれかに該当しないと認めるときは、当該配電事業者に対し、相当の期限を定め、その託送供給等約款を変更すべきことを命ずることができる。\n              \n              \n                一\n                \n                  料金が第二十七条の十二の五第二項第五号の供給区域の全部又は一部をその供給区域の一部とする一般送配電事業者の託送供給等に係る料金に比較して適正な水準であること。\n                \n              \n              \n                二\n                \n                  第一項の規定による届出に係る託送供給等約款により電気の供給を受ける者が託送供給等を受けることを著しく困難にするおそれがないこと。\n                \n              \n              \n                三\n                \n                  料金の額の算出方法が適正かつ明確に定められていること。\n                \n              \n              \n                四\n                \n                  配電事業者及び第一項の規定による届出に係る託送供給等約款により電気の供給を受ける者の責任に関する事項並びに電気計器及び工事に関する費用の負担の方法が適正かつ明確に定められていること。\n                \n              \n              \n                五\n                \n                  特定の者に対して不当な差別的取扱いをするものでないこと。\n                \n              \n              \n                六\n                \n                  前各号に掲げるもののほか、公共の利益の増進に支障がないこと。\n４\n              \n                配電事業者は、第一項の規定により託送供給等約款の届出をしたときは、経済産業省令で定めるところにより、その託送供給等約款を公表しなければならない。"},{"id":"27_12_12","number":"第二十七条の十二の十二","caption":"（引継計画の承認等）","text":"配電事業者は、一般送配電事業者、他の配電事業者又は特定送配電事業者から譲り受け、又は借り受けた電気工作物を配電事業の用に供しようとするときは、経済産業省令で定めるところにより、当該一般送配電事業者、他の配電事業者又は特定送配電事業者と共同して、託送供給等の業務の引継ぎに関する計画（以下この条において「引継計画」という。）を作成し、経済産業大臣の承認を受けなければならない。\n                その変更（経済産業省令で定める軽微な変更を除く。）をしようとするときも、同様とする。\n２\n              \n                経済産業大臣は、前項の承認の申請があつた場合において、その申請に係る計画が託送供給等の業務の適正かつ円滑な引継ぎを確保するために十分なものと認めるときは、その承認をするものとする。\n３\n              \n                第一項の承認を受けた配電事業者及び一般送配電事業者、他の配電事業者又は特定送配電事業者（次項及び第五項において「承認事業者」という。）は、第一項後段の経済産業省令で定める軽微な変更をしたときは、遅滞なく、その変更の内容を経済産業大臣に届け出なければならない。\n４\n              \n                経済産業大臣は、託送供給等の業務の円滑な引継ぎを確保するために必要があると認めるときは、承認事業者に対し、相当の期限を定め、第一項の承認を受けた引継計画を変更すべきことを命ずることができる。\n５\n              \n                経済産業大臣は、承認事業者が、正当な理由がなく、第一項の承認を受けた引継計画を実施していないため、電気の使用者の利益を阻害し、又は阻害するおそれがあると認めるときは、当該承認事業者に対し、当該引継計画を実施すべきことを勧告することができる。"},{"id":"27_12_13","number":"第二十七条の十二の十三","caption":"（準用）","text":"第六条の二、第九条から第十一条まで、第十三条、第十四条、第二十二条から第二十二条の三まで、第二十三条（第四項を除く。）、第二十三条の二から第二十六条の三まで、第二十七条第一項、第二十七条の二及び第二十七条の三の規定は、配電事業者に準用する。\n                この場合において、第九条第一項中「第六条第二項第六号」とあるのは「第二十七条の十二の五第二項第六号」と、同条第二項中「第六条第二項第二号から第四号まで」とあるのは「第二十七条の十二の五第二項第二号から第四号まで」と、第十条第三項中「第五条」とあるのは「第二十七条の十二の四」と、第二十二条第一項、第二十二条の三第二項並びに第二十三条第一項第二号及び第三項中「変電、送電」とあるのは「変電」と、第二十二条の二第二項中「送電用及び配電用」とあるのは「配電用」と、同条第三項第一号中「及び第二十三条第二項から第五項まで」とあるのは「並びに第二十三条第二項、第三項及び第五項」と、第二十三条第二項中「一般送配電事業者の特定関係事業者等」とあるのは「配電事業者の特定関係事業者等」と、第二十三条の三第一項第一号中「、第四項本文若しくは」とあるのは「若しくは」と読み替えるものとする。"},{"id":"27_13","number":"第二十七条の十三","caption":"（事業の届出）","text":"特定送配電事業を営もうとする者は、経済産業省令で定めるところにより、次に掲げる事項を経済産業大臣に届け出なければならない。\n              \n              \n                一\n                \n                  氏名又は名称及び住所並びに法人にあつては、その代表者の氏名\n                \n              \n              \n                二\n                \n                  主たる営業所その他の営業所の名称及び所在地\n                \n              \n              \n                三\n                \n                  供給地点\n                \n              \n              \n                四\n                \n                  特定送配電事業の用に供する電気工作物に関する次に掲げる事項\n                \n                \n                  イ\n                  \n                    送電用のものにあつては、その設置の場所、電気方式、設置の方法、回線数、周波数及び電圧\n                  \n                \n                \n                  ロ\n                  \n                    配電用のものにあつては、その設置の場所、電気方式、周波数及び電圧\n                  \n                \n                \n                  ハ\n                  \n                    変電用のものにあつては、その設置の場所、周波数及び出力\n                  \n                \n                \n                  ニ\n                  \n                    発電用のものにあつては、その設置の場所、原動力の種類、周波数及び出力\n                  \n                \n                \n                  ホ\n                  \n                    蓄電用のものにあつては、その設置の場所、周波数、出力及び容量\n                  \n                \n              \n              \n                五\n                \n                  事業開始の予定年月日\n                \n              \n              \n                六\n                \n                  その他経済産業省令で定める事項\n２\n              \n                前項の規定による届出をする場合には、経済産業省令で定める書類を添付しなければならない。\n３\n              \n                第一項の規定による届出をした者は、その届出が受理された日から二十日を経過した後でなければ、その届出に係る電気工作物を特定送配電事業の用に供してはならない。\n４\n              \n                経済産業大臣は、第一項の規定による届出に係る電気工作物を特定送配電事業の用に供することがその届出に係る供給地点を供給区域に含む一般送配電事業者又は配電事業者の供給区域内の電気の使用者の利益を著しく阻害するおそれがないと認めるときは、前項に規定する期間を短縮することができる。\n５\n              \n                経済産業大臣は、第一項の規定による届出に係る電気工作物を特定送配電事業の用に供することにより前項に規定する一般送配電事業者又は配電事業者の供給区域内の電気の使用者の利益が著しく阻害されるおそれがあると認めるときは、その届出をした者に対し、その届出を受理した日から二十日（次項の規定により第三項に規定する期間が延長された場合にあつては、当該延長後の期間）以内に限り、その届出の内容を変更し、又は中止すべきことを命ずることができる。\n６\n              \n                経済産業大臣は、第一項の規定による届出に係る電気工作物を特定送配電事業の用に供することにより第四項に規定する一般送配電事業者又は配電事業者の供給区域内の電気の使用者の利益が著しく阻害されるおそれがあるかどうかについて審査するため相当の期間を要し、当該審査が第三項に規定する期間内に終了しないと認める相当の理由があるときは、二十日の範囲内において、同項の期間を延長することができる。\n                この場合において、経済産業大臣は、その届出をした者に対し、遅滞なく、当該延長後の期間及び当該延長の理由を通知しなければならない。\n７\n              \n                特定送配電事業者は、第一項第三号及び第四号に掲げる事項を変更しようとするときは、経済産業省令で定めるところにより、あらかじめ、その旨を経済産業大臣に届け出なければならない。\n８\n              \n                第二項から第六項までの規定は、前項の規定による変更の届出に準用する。\n                この場合において、第三項中「特定送配電事業の用に供してはならない」とあるのは「変更してはならない。ただし、経済産業省令で定める軽微な変更については、この限りでない」と、第四項から第六項までの規定中「電気工作物を特定送配電事業の用に供すること」とあるのは「変更」と読み替えるものとする。\n９\n              \n                特定送配電事業者は、第一項第一号、第二号、第五号又は第六号に掲げる事項に変更があつたときは、経済産業省令で定めるところにより、遅滞なく、その旨を経済産業大臣に届け出なければならない。"},{"id":"27_14","number":"第二十七条の十四","caption":"（託送供給義務）","text":"特定送配電事業者は、小売電気事業者、一般送配電事業者又は配電事業者にその小売電気事業、一般送配電事業又は配電事業の用に供するための電気に係る託送供給を行うことを約しているときは、正当な理由がなければ、託送供給を拒んではならない。"},{"id":"27_15","number":"第二十七条の十五","caption":"（小売供給の登録）","text":"特定送配電事業者は、自らが維持し、及び運用する送電用及び配電用の電気工作物により小売供給を行おうとするときは、経済産業大臣の登録を受けなければならない。"},{"id":"27_16","number":"第二十七条の十六","caption":"（登録の申請）","text":"前条の登録を受けようとする特定送配電事業者は、経済産業省令で定めるところにより、次に掲げる事項を記載した申請書を経済産業大臣に提出しなければならない。\n              \n              \n                一\n                \n                  氏名又は名称及び住所並びに法人にあつては、その代表者の氏名\n                \n              \n              \n                二\n                \n                  主たる営業所その他の営業所の名称及び所在地\n                \n              \n              \n                三\n                \n                  供給地点\n                \n              \n              \n                四\n                \n                  小売供給の相手方の電気の需要に応ずるために必要と見込まれる供給能力の確保に関する事項\n                \n              \n              \n                五\n                \n                  小売供給開始の予定年月日\n                \n              \n              \n                六\n                \n                  その他経済産業省令で定める事項\n２\n              \n                前項の申請書には、第二十七条の十八第一項各号（第四号を除く。）に該当しないことを誓約する書面、小売供給を適正かつ確実に遂行する体制の整備に関する事項を記載した書類その他の経済産業省令で定める書類を添付しなければならない。"},{"id":"27_17","number":"第二十七条の十七","caption":"（登録の実施）","text":"経済産業大臣は、第二十七条の十五の登録の申請があつた場合においては、次条第一項の規定により登録を拒否する場合を除き、次に掲げる事項を小売供給特定送配電事業者登録簿に登録しなければならない。\n              \n              \n                一\n                \n                  前条第一項各号（第六号を除く。）に掲げる事項\n                \n              \n              \n                二\n                \n                  登録年月日及び登録番号\n２\n              \n                経済産業大臣は、前項の規定による登録をしたときは、遅滞なく、その旨を申請者である特定送配電事業者に通知しなければならない。"},{"id":"27_18","number":"第二十七条の十八","caption":"（登録の拒否）","text":"経済産業大臣は、第二十七条の十六第一項の申請書を提出した特定送配電事業者が次の各号のいずれかに該当するとき、又は当該申請書若しくはその添付書類のうちに重要な事項について虚偽の記載があり、若しくは重要な事実の記載が欠けているときは、その登録を拒否しなければならない。\n              \n              \n                一\n                \n                  この法律又はこの法律に基づく命令の規定に違反し、罰金以上の刑に処せられ、その執行を終わり、又はその執行を受けることがなくなつた日から二年を経過しない者\n                \n              \n              \n                二\n                \n                  第二十七条の二十一第一項の規定により登録を取り消され、その取消しの日から二年を経過しない者\n                \n              \n              \n                三\n                \n                  法人であつて、その役員のうちに前二号のいずれかに該当する者があるもの\n                \n              \n              \n                四\n                \n                  小売供給の相手方の電気の需要に応ずるために必要な供給能力を確保できる見込みがないと認められる者その他の電気の使用者の利益の保護のために適切でないと認められる者\n２\n              \n                経済産業大臣は、前項の規定による登録の拒否をしたときは、理由を記載した文書をその申請書を提出した者に送付しなければならない。"},{"id":"27_19","number":"第二十七条の十九","caption":"（変更登録等）","text":"第二十七条の十五の登録を受けた特定送配電事業者（以下「登録特定送配電事業者」という。）は、第二十七条の十六第一項第四号に掲げる事項を変更しようとするときは、経済産業大臣の変更登録を受けなければならない。\n                ただし、経済産業省令で定める軽微な変更については、この限りでない。\n２\n              \n                前項の変更登録を受けようとする登録特定送配電事業者は、経済産業省令で定めるところにより、変更に係る事項を記載した申請書を経済産業大臣に提出しなければならない。\n３\n              \n                第二十七条の十六第二項及び前二条の規定は、第一項の変更登録に準用する。\n                この場合において、第二十七条の十七第一項中「次に掲げる事項」とあるのは「変更に係る事項」と、前条第一項中「第二十七条の十六第一項の申請書を提出した特定送配電事業者が次の各号」とあるのは「変更登録に係る申請書を提出した登録特定送配電事業者が次の各号（第二号を除く。）」と読み替えるものとする。\n４\n              \n                登録特定送配電事業者は、第二十七条の十六第一項各号（第四号を除く。）に掲げる事項に変更があつたとき、又は第一項ただし書の経済産業省令で定める軽微な変更をしたときは、遅滞なく、その旨を経済産業大臣に届け出なければならない。\n５\n              \n                経済産業大臣は、前項の規定による届出を受理したときは、その届出があつた事項のうち第二十七条の十七第一項第一号に掲げる事項を小売供給特定送配電事業者登録簿に登録しなければならない。"},{"id":"27_20","number":"第二十七条の二十","caption":"（小売供給の休止及び廃止）","text":"登録特定送配電事業者は、自らが維持し、及び運用する送電用及び配電用の電気工作物による小売供給の全部又は一部を休止し、又は廃止したときは、遅滞なく、その旨を経済産業大臣に届け出なければならない。\n２\n              \n                登録特定送配電事業者は、自らが維持し、及び運用する送電用及び配電用の電気工作物による小売供給を休止し、又は廃止しようとするときは、経済産業省令で定めるところにより、あらかじめ、その小売供給の相手方に対し、その旨を周知させなければならない。"},{"id":"27_21","number":"第二十七条の二十一","caption":"（登録の取消し）","text":"経済産業大臣は、登録特定送配電事業者が次の各号のいずれかに該当するときは、第二十七条の十五の登録を取り消すことができる。\n              \n              \n                一\n                \n                  この法律又はこの法律に基づく命令の規定に違反した場合において、公共の利益を阻害すると認めるとき。\n                \n              \n              \n                二\n                \n                  不正の手段により第二十七条の十五の登録又は第二十七条の十九第一項の変更登録を受けたとき。\n                \n              \n              \n                三\n                \n                  第二十七条の十八第一項第一号又は第三号に該当するに至つたとき。\n２\n              \n                第二十七条の十八第二項の規定は、前項の場合に準用する。"},{"id":"27_22","number":"第二十七条の二十二","caption":"（登録の抹消）","text":"経済産業大臣は、第二十七条の二十第一項の規定による小売供給の全部の廃止の届出があつたとき、前条第一項の規定による登録の取消しをしたとき、又は第二十七条の二十五第二項の規定による解散の届出があつたときは、当該登録特定送配電事業者の登録を抹消しなければならない。"},{"id":"27_23","number":"第二十七条の二十三","caption":"（経済産業省令への委任）","text":"第二十七条の十五から前条までに定めるもののほか、登録特定送配電事業者の登録に関し必要な事項は、経済産業省令で定める。"},{"id":"27_24","number":"第二十七条の二十四","caption":"（承継）","text":"特定送配電事業の全部の譲渡しがあり、又は特定送配電事業者について相続、合併若しくは分割（特定送配電事業の全部を承継させるものに限る。）があつたときは、特定送配電事業の全部を譲り受けた者又は相続人、合併後存続する法人若しくは合併により設立した法人若しくは分割により当該特定送配電事業の全部を承継した法人は、特定送配電事業者の地位を承継する。\n                ただし、当該特定送配電事業が小売供給を行うものに係るものであつて、当該特定送配電事業の全部を譲り受けた者又は相続人、合併後存続する法人若しくは合併により設立した法人若しくは分割により当該特定送配電事業の全部を承継した法人が第二十七条の十八第一項各号（第四号を除く。）のいずれかに該当するときは、この限りでない。\n２\n              \n                前項の規定により特定送配電事業者の地位を承継した者は、遅滞なく、その旨を経済産業大臣に届け出なければならない。\n３\n              \n                第二十七条の十九第五項の規定は、前項の規定による届出（登録特定送配電事業者に係るものに限る。）に準用する。"},{"id":"27_25","number":"第二十七条の二十五","caption":"（事業の休止及び廃止並びに法人の解散）","text":"特定送配電事業者は、その事業の全部又は一部を休止し、又は廃止しようとするときは、経済産業省令で定めるところにより、あらかじめ、その旨を経済産業大臣に届け出なければならない。\n２\n              \n                特定送配電事業者である法人が合併以外の事由により解散したときは、その清算人（解散が破産手続開始の決定による場合にあつては、破産管財人）は、遅滞なく、その旨を経済産業大臣に届け出なければならない。"},{"id":"27_26","number":"第二十七条の二十六","caption":"（準用）","text":"第二十六条から第二十六条の三まで及び第二十七条第一項の規定は、特定送配電事業者に準用する。\n                この場合において、第二十六条の三第二項中「供給区域」とあるのは、「供給地点」と読み替えるものとする。\n２\n              \n                第二条の十二、第二条の十五、第二条の十六及び第二条の十七第三項の規定は、登録特定送配電事業者に準用する。\n                この場合において、第二条の十六第一項中「小売電気事業の」とあるのは「特定送配電事業（小売供給を行うものに限る。次項において同じ。）の」と、同条第二項中「小売電気事業を」とあるのは「特定送配電事業を」と読み替えるものとする。\n３\n              \n                第二条の十三、第二条の十四及び第二条の十七第二項の規定は、登録特定送配電事業者及び登録特定送配電事業者が行う小売供給に関する契約の締結の媒介、取次ぎ又は代理を業として行う者に準用する。\n                この場合において、第二条の十三第一項中「小売電気事業者及び小売電気事業者」とあるのは「登録特定送配電事業者及び登録特定送配電事業者」と、同条、第二条の十四及び第二条の十七第二項中「小売電気事業者等」とあるのは「登録特定送配電事業者等」と読み替えるものとする。"},{"id":"27_27","number":"第二十七条の二十七","caption":"（事業の届出）","text":"発電事業を営もうとする者は、経済産業省令で定めるところにより、次に掲げる事項を経済産業大臣に届け出なければならない。\n              \n              \n                一\n                \n                  氏名又は名称及び住所並びに法人にあつては、その代表者の氏名\n                \n              \n              \n                二\n                \n                  主たる営業所その他の営業所の名称及び所在地\n                \n              \n              \n                三\n                \n                  発電事業の用に供する電気工作物に関する次に掲げる事項\n                \n                \n                  イ\n                  \n                    発電用のものにあつては、その設置の場所、原動力の種類、周波数及び出力\n                  \n                \n                \n                  ロ\n                  \n                    蓄電用のものにあつては、その設置の場所、周波数、出力及び容量\n                  \n                \n              \n              \n                四\n                \n                  事業開始の予定年月日\n                \n              \n              \n                五\n                \n                  その他経済産業省令で定める事項\n２\n              \n                前項の規定による届出をする場合には、経済産業省令で定める書類を添付しなければならない。\n３\n              \n                発電事業者は、第一項第三号に掲げる事項を変更しようとするときは、経済産業省令で定めるところにより、その変更の日以前の経済産業省令で定める日までに、その旨を経済産業大臣に届け出なければならない。\n４\n              \n                発電事業者は、第一項（第三号を除く。）の規定による届出に係る事項に変更があつたときは、経済産業省令で定めるところにより、遅滞なく、その旨を経済産業大臣に届け出なければならない。"},{"id":"27_28","number":"第二十七条の二十八","caption":"（発電等義務）","text":"発電事業者は、一般送配電事業者及び配電事業者に、その維持し、及び運用する発電等用電気工作物を用いてその一般送配電事業及び配電事業の用に供するための電気を発電し、又は放電し、当該電気を供給することを約しているときは、正当な理由がなければ、発電又は放電及び電気の供給を拒んではならない。"},{"id":"27_29","number":"第二十七条の二十九","caption":"（準用）","text":"第二条の七第一項本文及び第二項の規定は第二十七条の二十九の三第一項に規定する認可原子力発電事業者以外の発電事業者に、第二十六条の二、第二十七条第一項、第二十七条の二、第二十七条の三及び第二十七条の二十五の規定は発電事業者に、それぞれ準用する。\n                この場合において、同条第一項中「事業の全部又は一部」とあるのは「事業」と、「あらかじめ」とあるのは「その休止又は廃止の日以前の経済産業省令で定める日までに」と読み替えるものとする。"},{"id":"27_29_2","number":"第二十七条の二十九の二","caption":"（原子力発電工作物である発電用原子炉の運転期間）","text":"原子力発電事業者（原子力を原動力とする発電用の電気工作物（以下「原子力発電工作物」という。）をその発電事業の用に供する発電事業者をいう。以下同じ。）が、その発電事業の用に供するため、発電用原子炉（原子力発電事業者が維持し、及び運用する原子力発電工作物である核原料物質、核燃料物質及び原子炉の規制に関する法律（昭和三十二年法律第百六十六号。第四項、第五十四条及び第百十二条の三において「原子炉等規制法」という。）第二条第五項に規定する発電用原子炉をいう。以下この節において同じ。）を運転することができる期間（以下「運転期間」という。）は、当該発電用原子炉について最初に第四十九条第一項の検査に合格した日から起算して四十年とする。\n２\n              \n                原子力発電事業者は、その発電事業の用に供するため、前項の四十年を超えて発電用原子炉を運転しようとするときは、あらかじめ、経済産業大臣の認可を受けて、運転期間を延長することができる。\n３\n              \n                前項の認可を受けようとする原子力発電事業者は、次に掲げる事項を記載した申請書に経済産業省令で定める書類を添付して、経済産業大臣に提出しなければならない。\n              \n              \n                一\n                \n                  氏名又は名称及び住所並びに法人にあつては、その代表者の氏名\n                \n              \n              \n                二\n                \n                  運転期間を延長しようとする発電用原子炉を設置する営業所の名称及び所在地\n                \n              \n              \n                三\n                \n                  延長しようとする運転期間（二十年を超える場合にあつては、申請に係る発電用原子炉（次項において「申請発電用原子炉」という。）の運転を停止した期間（同項第五号イからホまでに掲げる期間に該当するものに限る。）及びその理由を含む。）\n                \n              \n              \n                四\n                \n                  その他経済産業省令で定める事項\n４\n              \n                経済産業大臣は、第二項の認可の申請があつた場合において、当該申請が次の各号のいずれにも適合していると認めるときに限り、同項の認可をすることができる。\n              \n              \n                一\n                \n                  申請発電用原子炉が平和の目的以外に利用されるおそれがないこと。\n                \n              \n              \n                二\n                \n                  その原子力発電事業者が原子炉等規制法第四十三条の三の五第一項の許可の取消しを受けていないこと、申請発電用原子炉について原子炉等規制法第四十三条の三の二十第二項の規定による運転の停止の命令を受けていないこと並びに申請発電用原子炉に係る原子炉等規制法第四十三条の三の三十二第一項及び第三項の認可の申請並びに同条第四項の認可の申請（同条第九項の規定による命令を受けて行うものに限る。）に対し不認可の処分がなされていないこと。\n                \n              \n              \n                三\n                \n                  延長しようとする運転期間において申請発電用原子炉を運転することが、我が国において、脱炭素社会（地球温暖化対策の推進に関する法律（平成十年法律第百十七号）第二条の二に規定する脱炭素社会をいう。）の実現に向けた発電事業における非化石エネルギー源（エネルギー供給事業者によるエネルギー源の環境適合利用及び化石エネルギー原料の有効な利用の促進に関する法律（平成二十一年法律第七十二号）第二条第二項に規定する非化石エネルギー源をいう。）の利用の促進を図りつつ、電気の安定供給を確保することに資すると認められること。\n                \n              \n              \n                四\n                \n                  その原子力発電事業者が、申請発電用原子炉に係る発電事業に関する法令の規定を遵守して当該発電事業に係る業務を実施するための態勢を整備していることその他当該発電事業を遂行する態勢の見直し及び改善に継続的に取り組むことが見込まれること。\n                \n              \n              \n                五\n                \n                  延長しようとする運転期間が二十年を超える場合にあつては、その二十年を超える期間が次に掲げる期間（平成二十三年三月十一日以降の期間に限る。）を合算した期間以下であること。\n                \n                \n                  イ\n                  \n                    申請発電用原子炉に係る発電事業に関する法令若しくは行政手続法（平成五年法律第八十八号）第二条第八号ロの審査基準若しくは同号ハの処分基準の制定若しくは改正又は当該法令の解釈若しくは運用の基準の変更に対応するため、その原子力発電事業者が申請発電用原子炉の運転を停止した期間と認められる期間\n                  \n                \n                \n                  ロ\n                  \n                    前条において準用する第二十七条第一項若しくは第四十条の規定による処分、原子炉等規制法第四十三条の三の二十、第四十三条の三の二十三若しくは第六十四条第三項の規定による処分又は武力攻撃事態等における国民の保護のための措置に関する法律（平成十六年法律第百十二号）第百六条（同法第百八十三条において準用する場合を含む。）の規定による処分（これらの処分をした行政官庁若しくは審査請求に対する裁決によつて取り消されたもの、これらの処分の取消し若しくはこれらの処分の無効若しくは不存在の確認の判決が確定したもの又は審査請求に対する裁決によつてこれらの処分の内容が変更されたものに限る。）による義務を履行するため申請発電用原子炉の運転を停止した原子力発電事業者にあつては、その停止した期間のうち、当該処分による義務を履行するため申請発電用原子炉の運転を停止する必要がなかつたと認められる期間\n                  \n                \n                \n                  ハ\n                  \n                    行政指導に従つて申請発電用原子炉の運転を停止した原子力発電事業者にあつては、当該行政指導に従つて申請発電用原子炉の運転を停止した期間と認められる期間\n                  \n                \n                \n                  ニ\n                  \n                    仮処分命令（債権者がその申立てを取り下げたもの又は民事保全法（平成元年法律第九十一号）の規定による保全異議の申立てについての決定若しくは同法の規定による保全抗告についての決定（以下このニにおいて「保全異議の申立て等についての決定」という。）若しくは同法の規定による保全取消しの申立てについての決定によつて取り消されたもの若しくは保全異議の申立て等についての決定によつて変更されたものであつて、その保全異議の申立て等についての決定若しくは保全取消しの申立てについての決定に対して抗告をすることができないものに限る。）を受けて申請発電用原子炉の運転を停止した原子力発電事業者にあつては、その停止した期間のうち、当該仮処分命令による義務を履行するため申請発電用原子炉の運転を停止する必要がなかつたと認められる期間\n                  \n                \n                \n                  ホ\n                  \n                    ロに規定する処分以外の他の法律の規定に基づく申請発電用原子炉に関する処分であつてその取消しの判決が確定したものその他原子力発電事業者が申請発電用原子炉に係る発電事業の遂行上予見し難い事由として経済産業省令で定めるものに対応するため、その原子力発電事業者が申請発電用原子炉の運転を停止した期間と認められる期間\n５\n              \n                経済産業大臣は、第二項の認可をしようとする場合には、あらかじめ、前項第一号に掲げる基準の適用について、原子力委員会の意見を聴かなければならない。\n６\n              \n                経済産業大臣は、第二項の認可をしたときは、遅滞なく、その旨を原子力規制委員会及び当該認可を受けた原子力発電事業者が原子力発電における使用済燃料の再処理等の実施及び廃炉の推進に関する法律（平成十七年法律第四十八号）第十二条第一項の規定により届け出た使用済燃料再処理・廃炉推進機構（同法第十三条第一項の規定による変更の承認があつたときは、その変更後の使用済燃料再処理・廃炉推進機構）に通知するものとする。\n７\n              \n                第二項から前項までの規定は、第二項（この項において準用する場合を含む。）の認可を受けた原子力発電事業者が、その発電事業の用に供するため、当該認可により延長された運転期間を超えて当該認可に係る発電用原子炉を運転しようとする場合に準用する。\n                この場合において、第二項中「前項の四十年」とあるのは「その認可により延長された運転期間」と、第三項第三号中「二十年を超える場合にあつては、申請」とあるのは「申請」と、第四項第五号中「二十年を超える場合にあつては、その二十年を超える期間が次に」とあるのは「次に」と、「期間に限る」とあるのは「期間に限り、過去になされた第二項（第七項において準用する場合を含む。）の認可により延長された運転期間に算入された期間を除く」と読み替えるものとする。\n８\n              \n                第二項から前項までに定めるもののほか、認可に関する申請の手続に関し必要な事項は、経済産業省令で定める。"},{"id":"27_29_3","number":"第二十七条の二十九の三","caption":"（事業の譲渡し及び譲受け並びに合併及び分割等）","text":"前条第二項（同条第七項において準用する場合を含む。）の認可を受けた原子力発電事業者（以下「認可原子力発電事業者」という。）が営む発電事業（次項及び第四項において「認可発電事業」という。）の全部の譲渡し及び譲受けは、経済産業大臣の認可を受けなければ、その効力を生じない。\n２\n              \n                認可原子力発電事業者である法人の合併及び分割（認可発電事業の全部を承継させるものに限る。第四項において同じ。）は、経済産業大臣の認可を受けなければ、その効力を生じない。\n３\n              \n                前条第四項（第三号及び第五号を除く。）、第五項及び第八項の規定は、前二項の認可に準用する。\n４\n              \n                認可発電事業の全部の譲渡しがあり、又は認可原子力発電事業者について相続、合併若しくは分割があつたときは、認可発電事業の全部を譲り受けた者又は相続人、合併後存続する法人若しくは合併により設立した法人若しくは分割により当該認可発電事業の全部を承継した法人は、認可原子力発電事業者の地位を承継する。\n５\n              \n                前項の規定により認可原子力発電事業者の地位を承継した相続人は、遅滞なく、その旨を経済産業大臣に届け出なければならない。"},{"id":"27_29_4","number":"第二十七条の二十九の四","caption":"（認可の取消し）","text":"経済産業大臣は、認可原子力発電事業者が次の各号のいずれかに該当するときは、第二十七条の二十九の二第二項（同条第七項において準用する場合を含む。）の認可を取り消すことができる。\n              \n              \n                一\n                \n                  第二十七条の二十九の二第四項第一号、第二号又は第四号（これらの規定を同条第七項において準用する場合を含む。）に掲げる基準に適合しなくなつたとき。\n                \n              \n              \n                二\n                \n                  この法律又はこの法律に基づく命令の規定に違反した場合において、公共の利益を阻害すると認めるとき。\n２\n              \n                第二十七条の二十九の二第六項の規定は、前項の場合に準用する。"},{"id":"27_29_5","number":"第二十七条の二十九の五","caption":"（運転停止命令）","text":"経済産業大臣は、原子力発電事業者が第二十七条の二十九の二第二項（同条第七項において準用する場合を含む。）の認可を受けないで同条第一項の四十年を超えて発電用原子炉を運転したとき、又は当該認可により延長された運転期間を超えて当該認可に係る発電用原子炉を運転したときは、当該原子力発電事業者に対し、当該発電用原子炉の運転を停止すべきことを命ずることができる。"},{"id":"27_29_6","number":"第二十七条の二十九の六","caption":"（資料の提供等の要求）","text":"経済産業大臣は、第二十七条の二十九の二第四項（同条第七項及び第二十七条の二十九の三第三項において準用する場合を含む。）及び第二十七条の二十九の四第一項の規定の運用に関し、必要があると認めるときは、関係行政機関又は地方公共団体の長に対し、資料又は情報の提供、意見の表明その他必要な協力を求めることができる。"},{"id":"27_30","number":"第二十七条の三十","caption":"（事業の届出）","text":"特定卸供給事業を営もうとする者は、経済産業省令で定めるところにより、次に掲げる事項を経済産業大臣に届け出なければならない。\n              \n              \n                一\n                \n                  氏名又は名称及び住所並びに法人にあつては、その代表者の氏名\n                \n              \n              \n                二\n                \n                  主たる営業所その他の営業所の名称及び所在地\n                \n              \n              \n                三\n                \n                  特定卸供給の相手方の電気の需要に応ずるために必要と見込まれる供給能力の確保に関する事項\n                \n              \n              \n                四\n                \n                  第二条第一項第十五号の二の経済産業省令で定める方法に関する事項\n                \n              \n              \n                五\n                \n                  事業開始の予定年月日\n                \n              \n              \n                六\n                \n                  その他経済産業省令で定める事項\n２\n              \n                前項の規定による届出をする場合には、経済産業省令で定める書類を添付しなければならない。\n３\n              \n                第一項の規定による届出をした者（次項から第六項までにおいて「届出者」という。）は、その届出が受理された日から三十日を経過した後でなければ、特定卸供給事業を開始してはならない。\n４\n              \n                経済産業大臣は、届出者が特定卸供給事業を開始することが電気の使用者の利益の保護並びに一般送配電事業者及び配電事業者の電気の供給に支障を及ぼすおそれがないと認めるときは、前項に規定する期間を短縮することができる。\n５\n              \n                経済産業大臣は、届出者が特定卸供給事業を開始することにより電気の使用者の利益の保護又は一般送配電事業者若しくは配電事業者の電気の供給に支障を及ぼすおそれがあると認めるときは、当該届出者に対し、その届出を受理した日から三十日（次項の規定により第三項に規定する期間が延長された場合にあつては、当該延長後の期間）以内に限り、その届出の内容を変更し、又は中止すべきことを命ずることができる。\n６\n              \n                経済産業大臣は、届出者が特定卸供給事業を開始することにより電気の使用者の利益の保護又は一般送配電事業者若しくは配電事業者の電気の供給に支障を及ぼすおそれがあるかどうかについて審査するため相当の期間を要し、当該審査が第三項に規定する期間内に終了しないと認める相当の理由があるときは、三十日の範囲内において、同項の期間を延長することができる。\n                この場合において、経済産業大臣は、当該届出者に対し、遅滞なく、当該延長後の期間及び当該延長の理由を通知しなければならない。\n７\n              \n                特定卸供給事業者は、第一項第三号又は第四号に掲げる事項を変更するときは、経済産業省令で定めるところにより、あらかじめ、その旨を経済産業大臣に届け出なければならない。\n８\n              \n                第二項から第六項までの規定は、前項の規定による変更の届出に準用する。\n                この場合において、第三項中「特定卸供給事業を開始してはならない」とあるのは「当該届出に係る事項を変更してはならない。ただし、経済産業省令で定める軽微な変更については、この限りでない」と、第四項から第六項までの規定中「特定卸供給事業を開始する」とあるのは「当該届出に係る事項を変更する」と読み替えるものとする。\n９\n              \n                特定卸供給事業者は、第一項各号（第三号及び第四号を除く。）に掲げる事項に変更があつたときは、経済産業省令で定めるところにより、遅滞なく、その旨を経済産業大臣に届け出なければならない。"},{"id":"27_31","number":"第二十七条の三十一","caption":"（特定卸供給義務）","text":"特定卸供給事業者は、一般送配電事業者又は配電事業者に、特定卸供給によりその一般送配電事業又は配電事業の用に供するための電気を供給することを約しているときは、正当な理由がなければ、特定卸供給を拒んではならない。"},{"id":"27_32","number":"第二十七条の三十二","caption":"（準用）","text":"第二条の七第一項本文及び第二項、第二条の十七第一項並びに第二十七条の二十五の規定は、特定卸供給事業者に準用する。\n                この場合において、同条第一項中「事業の全部又は一部」とあるのは、「事業」と読み替えるものとする。"},{"id":"27_33","number":"第二十七条の三十三","caption":"","text":"電気事業（発電事業を除く。）を営む場合及び次に掲げる場合を除き、電気を供給する事業を営もうとする者は、供給の相手方及び供給する場所ごとに、経済産業大臣の許可を受けなければならない。\n              \n              \n                一\n                \n                  専ら一の建物内又は経済産業省令で定める構内の需要に応じ電気を供給するための発電等用電気工作物により電気を供給するとき。\n                \n              \n              \n                二\n                \n                  小売電気事業、一般送配電事業、配電事業、特定送配電事業又は特定卸供給事業の用に供するための電気を供給するとき。\n２\n              \n                前項の許可を受けようとする者は、次に掲げる事項を記載した申請書に経済産業省令で定める書類を添付して、経済産業大臣に提出しなければならない。\n              \n              \n                一\n                \n                  氏名又は名称及び住所並びに法人にあつては、その代表者の氏名\n                \n              \n              \n                二\n                \n                  供給の相手方の氏名又は名称及び住所\n                \n              \n              \n                三\n                \n                  供給する場所\n                \n              \n              \n                四\n                \n                  その他経済産業省令で定める事項\n３\n              \n                経済産業大臣は、第一項の許可の申請が次の各号のいずれにも適合していると認めるときでなければ、同項の許可をしてはならない。\n              \n              \n                一\n                \n                  電気を供給する事業を営む者が供給の相手方と経済産業省令で定める密接な関係を有すること。\n                \n              \n              \n                二\n                \n                  供給する場所が一般送配電事業者又は配電事業者の供給区域内にあるものにあつては、当該一般送配電事業者又は配電事業者の供給区域内の電気の使用者の利益が阻害されるおそれがないこと。\n４\n              \n                第一項の許可を受けた者は、第二項第一号、第二号又は第四号に掲げる事項に変更があつたときは、遅滞なく、その旨を経済産業大臣に届け出なければならない。\n５\n              \n                第一項の許可を受けた者は、その許可に係る電気を供給する事業を廃止したときは、遅滞なく、その旨を経済産業大臣に届け出なければならない。\n６\n              \n                経済産業大臣は、第一項の許可を受けた者が、第三項各号のいずれかに適合しなくなつたと認めるときは、第一項の許可を取り消すことができる。"},{"id":"28","number":"第二十八条","caption":"","text":"電気事業者及び発電用の自家用電気工作物を設置する者（電気事業者に該当するものを除く。）は、電源開発の実施、電気の供給、電気工作物の運用等の遂行に当たり、広域的運営による電気の安定供給の確保その他の電気事業の総合的かつ合理的な発達に資するように、相互に協調しなければならない。"},{"id":"28_2","number":"第二十八条の二","caption":"","text":"削除"},{"id":"28_3","number":"第二十八条の三","caption":"","text":"発電用又は蓄電用の自家用電気工作物であつて経済産業省令で定める要件に該当するものを維持し、及び運用する者（小売電気事業者、一般送配電事業者、配電事業者、特定送配電事業者、発電事業者及び特定卸供給事業者を除く。）は、当該自家用電気工作物と一般送配電事業者若しくは配電事業者が維持し、及び運用する電線路とを直接に又は一般送配電事業者及び配電事業者以外の者が維持し、及び運用する電線路を通じて間接に電気的に接続したときは、経済産業省令で定めるところにより、遅滞なく、氏名又は名称及び住所その他経済産業省令で定める事項を記載した書類を添えて、その旨を経済産業大臣に届け出なければならない。\n                  ただし、経済産業省令で定める場合は、この限りでない。\n２\n                \n                  前項の規定による届出をした者（第三十一条第二項において「特定自家用電気工作物設置者」という。）は、次の各号のいずれかに該当するときは、経済産業省令で定めるところにより、遅滞なく、その旨を経済産業大臣に届け出なければならない。\n                \n                \n                  一\n                  \n                    前項の事項を変更したとき。\n                  \n                \n                \n                  二\n                  \n                    前項の規定による届出に係る発電用又は蓄電用の自家用電気工作物が同項の経済産業省令で定める要件に該当しなくなつたとき。\n                  \n                \n                \n                  三\n                  \n                    前項の規定による届出に係る発電用又は蓄電用の自家用電気工作物と一般送配電事業者若しくは配電事業者が維持し、及び運用する電線路とを直接に又は一般送配電事業者及び配電事業者以外の者が維持し、及び運用する電線路を通じて間接に電気的に接続されている状態でなくなつたとき。\n                  \n                \n                \n                  四\n                  \n                    その他経済産業省令で定める場合に該当するとき。"},{"id":"28_4","number":"第二十八条の四","caption":"（目的）","text":"広域的運営推進機関（以下「推進機関」という。）は、電気事業者が営む電気事業に係る電気の需給の状況の監視、電気の安定供給のために必要な供給能力の確保の促進及び電気事業者に対する電気の需給の状況が悪化した他の小売電気事業者、一般送配電事業者、配電事業者又は特定送配電事業者への電気の供給の指示等の業務を行うことにより、電気事業の遂行に当たつての広域的運営を推進することを目的とする。"},{"id":"28_5","number":"第二十八条の五","caption":"（法人格）","text":"推進機関は、法人とする。"},{"id":"28_6","number":"第二十八条の六","caption":"（数）","text":"推進機関は、一を限り、設立されるものとする。"},{"id":"28_7","number":"第二十八条の七","caption":"（名称）","text":"推進機関は、その名称中に広域的運営推進機関という文字を用いなければならない。\n２\n                  \n                    推進機関でない者は、その名称中に広域的運営推進機関という文字を用いてはならない。"},{"id":"28_8","number":"第二十八条の八","caption":"（登記）","text":"推進機関は、政令で定めるところにより、登記しなければならない。\n２\n                  \n                    前項の規定により登記しなければならない事項は、登記の後でなければ、これをもつて第三者に対抗することができない。"},{"id":"28_9","number":"第二十八条の九","caption":"（一般社団法人及び一般財団法人に関する法律の準用）","text":"一般社団法人及び一般財団法人に関する法律（平成十八年法律第四十八号）第四条及び第七十八条の規定は、推進機関に準用する。"},{"id":"28_10","number":"第二十八条の十","caption":"（会員の資格等）","text":"推進機関の会員の資格を有する者は、電気事業者に限る。\n２\n                  \n                    推進機関は、会員の資格を有する者の加入を拒み、又はその加入について不当な条件を付してはならない。"},{"id":"28_11","number":"第二十八条の十一","caption":"（加入義務等）","text":"電気事業者は、推進機関にその会員として加入しなければならない。\n２\n                  \n                    第二条の二の登録を受けて小売電気事業を営もうとする者、第三条の許可を受けて一般送配電事業を営もうとする者、第二十七条の四の許可を受けて送電事業を営もうとする者、第二十七条の十二の二の許可を受けて配電事業を営もうとする者、第二十七条の十三第一項の規定による届出をして特定送配電事業を営もうとする者、第二十七条の二十七第一項の規定による届出をして発電事業を営もうとする者及び第二十七条の三十第一項の規定による届出をして特定卸供給事業を営もうとする者は、その登録若しくは許可の申請又は届出に先立つて、推進機関に加入する手続をとらなければならない。\n                    ただし、その者が推進機関の会員であるときは、この限りでない。\n３\n                  \n                    前項の規定により推進機関に加入する手続をとつた者は、同項の登録を受けた時、同項の許可を受けた時又は同項の届出が受理された時に、推進機関の会員となる。\n４\n                  \n                    電気事業者は、推進機関に加入した場合には、遅滞なく、その旨を経済産業大臣に届け出なければならない。"},{"id":"28_12","number":"第二十八条の十二","caption":"（脱退等）","text":"小売電気事業者である会員にあつては第二条の九第一項の規定による第二条の二の登録の取消しにより、一般送配電事業者である会員にあつては第十五条第一項又は第二項の規定による第三条の許可の取消しにより、送電事業者である会員にあつては第二十七条の八第一項から第三項までの規定による第二十七条の四の許可の取消しにより、配電事業者である会員にあつては第二十七条の十二の八第一項から第三項までの規定による第二十七条の十二の二の許可の取消しにより、当然、推進機関を脱退する。\n２\n                  \n                    会員は、推進機関を脱退することができない。\n                    ただし、次に掲げる場合は、この限りでない。\n                  \n                  \n                    一\n                    \n                      第二条の九第一項の規定により第二条の二の登録が取り消された場合\n                    \n                  \n                  \n                    二\n                    \n                      第十五条第一項又は第二項の規定により第三条の許可が取り消された場合\n                    \n                  \n                  \n                    三\n                    \n                      第二十七条の八第一項から第三項までの規定により第二十七条の四の許可が取り消された場合\n                    \n                  \n                  \n                    四\n                    \n                      第二十七条の十二の八第一項から第三項までの規定により第二十七条の十二の二の許可が取り消された場合\n                    \n                  \n                  \n                    五\n                    \n                      第二条の八第一項の規定による届出（小売電気事業の廃止に係るものに限る。）をする場合\n                    \n                  \n                  \n                    六\n                    \n                      第十四条第一項の許可（一般送配電事業の全部の廃止に係るものに限る。）を受ける場合\n                    \n                  \n                  \n                    七\n                    \n                      第二十七条の十二において準用する第十四条第一項の許可（送電事業の全部の廃止に係るものに限る。）を受ける場合\n                    \n                  \n                  \n                    八\n                    \n                      第二十七条の十二の十三において準用する第十四条第一項の許可（配電事業の全部の廃止に係るものに限る。）を受ける場合\n                    \n                  \n                  \n                    九\n                    \n                      第二十七条の二十五第一項の規定による届出（特定送配電事業の全部の廃止に係るものに限る。）をする場合\n                    \n                  \n                  \n                    十\n                    \n                      第二十七条の二十九において準用する第二十七条の二十五第一項の規定による届出（発電事業の廃止に係るものに限る。）をする場合\n                    \n                  \n                  \n                    十一\n                    \n                      第二十七条の三十二において準用する第二十七条の二十五第一項の規定による届出（特定卸供給事業の廃止に係るものに限る。）をする場合\n                    \n                  \n                  \n                    十二\n                    \n                      その他経済産業省令で定める場合\n３\n                  \n                    第一項及び前項ただし書の規定は、会員が小売電気事業者、一般送配電事業者、送電事業者、配電事業者、特定送配電事業者、発電事業者又は特定卸供給事業者のいずれか二以上であるときは、そのいずれでもなくなるときに限り、適用する。"},{"id":"28_13","number":"第二十八条の十三","caption":"（設立要件）","text":"推進機関を設立するには、その会員になろうとする七以上の電気事業者が発起人とならなければならない。\n２\n                  \n                    発起人は、定款及び業務規程を作成した後、会員になろうとする者を募り、これを会議の日時及び場所とともにその会議開催日の二週間前までに公告して、創立総会を開かなければならない。\n３\n                  \n                    定款及び業務規程の承認その他設立に必要な事項の決定は、創立総会の決議によらなければならない。\n４\n                  \n                    創立総会では、定款及び業務規程を修正することができる。\n５\n                  \n                    第三項の規定による創立総会の議事は、その開会までに発起人に対して会員となる旨を申し出た電気事業者及び発起人の半数以上が出席し、その出席者の議決権の三分の二以上で決する。\n６\n                  \n                    推進機関の成立の日を含む事業年度の業務の運営に必要な事項（予算を含む。）の決定は、第二十八条の三十三の規定にかかわらず、創立総会の決議によることができる。\n７\n                  \n                    第二十八条の三十四本文の規定は、前項の規定による創立総会の議事に準用する。\n                    この場合において、同条本文中「総会員」とあるのは、「その開会までに発起人に対して会員となる旨を申し出た電気事業者及び発起人」と読み替えるものとする。\n８\n                  \n                    第二十八条の三十八及び第二十八条の三十九の規定は、創立総会の決議に準用する。"},{"id":"28_14","number":"第二十八条の十四","caption":"（認可の申請）","text":"発起人は、創立総会の終了後遅滞なく、次に掲げる事項を記載した認可申請書を経済産業大臣に提出して、設立の認可を受けなければならない。\n                  \n                  \n                    一\n                    \n                      名称\n                    \n                  \n                  \n                    二\n                    \n                      事務所の所在地\n                    \n                  \n                  \n                    三\n                    \n                      役員の氏名及び住所並びに会員の商号\n２\n                  \n                    前項の認可申請書には、定款、業務規程その他経済産業省令で定める書類を添付しなければならない。"},{"id":"28_15","number":"第二十八条の十五","caption":"（認可の基準）","text":"経済産業大臣は、前条第一項の認可の申請が次の各号のいずれにも適合していると認めるときは、設立の認可をしなければならない。\n                  \n                  \n                    一\n                    \n                      設立の手続並びに定款及び業務規程の内容が法令に適合していること。\n                    \n                  \n                  \n                    二\n                    \n                      認可申請書、定款及び業務規程に虚偽の記載がないこと。\n                    \n                  \n                  \n                    三\n                    \n                      役員のうちに第二十八条の二十一各号のいずれかに該当する者がいないこと。\n                    \n                  \n                  \n                    四\n                    \n                      業務の運営が公正かつ適正に行われることが確実であると認められること。\n                    \n                  \n                  \n                    五\n                    \n                      当該申請に係る推進機関の組織がこの法律の規定に適合するものであること。"},{"id":"28_16","number":"第二十八条の十六","caption":"（理事長への事務引継）","text":"設立の認可があつたときは、発起人は、遅滞なく、その事務を理事長に引き継がなければならない。"},{"id":"28_17","number":"第二十八条の十七","caption":"（登記）","text":"推進機関は、その主たる事務所の所在地において設立の登記をすることによつて成立する。\n２\n                  \n                    推進機関は、前項の設立の登記をしたときは、遅滞なく、その旨を経済産業大臣に届け出なければならない。"},{"id":"28_18","number":"第二十八条の十八","caption":"（定款記載事項）","text":"推進機関の定款には、次に掲げる事項を記載しなければならない。\n                  \n                  \n                    一\n                    \n                      目的\n                    \n                  \n                  \n                    二\n                    \n                      名称\n                    \n                  \n                  \n                    三\n                    \n                      事務所の所在地\n                    \n                  \n                  \n                    四\n                    \n                      会員に関する次に掲げる事項\n                    \n                    \n                      イ\n                      \n                        会員である資格\n                      \n                    \n                    \n                      ロ\n                      \n                        会員の加入及び脱退\n                      \n                    \n                    \n                      ハ\n                      \n                        会員に対する制裁\n                      \n                    \n                  \n                  \n                    五\n                    \n                      総会に関する事項\n                    \n                  \n                  \n                    六\n                    \n                      役員に関する事項\n                    \n                  \n                  \n                    七\n                    \n                      評議員会に関する事項\n                    \n                  \n                  \n                    八\n                    \n                      会費に関する事項\n                    \n                  \n                  \n                    九\n                    \n                      財務及び会計に関する事項\n                    \n                  \n                  \n                    十\n                    \n                      定款の変更に関する事項\n                    \n                  \n                  \n                    十一\n                    \n                      公告の方法\n２\n                  \n                    定款の変更は、経済産業大臣の認可を受けなければ、その効力を生じない。"},{"id":"28_19","number":"第二十八条の十九","caption":"（役員）","text":"推進機関に、役員として、理事長一人、理事二人以上及び監事一人以上を置く。"},{"id":"28_20","number":"第二十八条の二十","caption":"（役員の権限）","text":"理事長は、推進機関を代表し、その業務を総理する。\n２\n                  \n                    理事は、定款で定めるところにより、推進機関を代表し、理事長を補佐して推進機関の業務を掌理し、理事長に事故があるときはその職務を代理し、理事長が欠員のときはその職務を行う。\n３\n                  \n                    監事は、推進機関の業務を監査する。\n４\n                  \n                    監事は、監査の結果に基づき、必要があると認めるときは、理事長又は経済産業大臣に意見を提出することができる。"},{"id":"28_21","number":"第二十八条の二十一","caption":"（役員の欠格条項）","text":"次の各号のいずれかに該当する者は、役員となることができない。\n                  \n                  \n                    一\n                    \n                      政府又は地方公共団体の職員（非常勤の者を除く。）\n                    \n                  \n                  \n                    二\n                    \n                      拘禁刑以上の刑に処せられ、その刑の執行を終わり、又は執行を受けることがなくなつた日から二年を経過しない者\n                    \n                  \n                  \n                    三\n                    \n                      この法律又はこの法律に基づく命令の規定に違反したことにより罰金の刑に処せられ、その刑の執行を終わり、又は執行を受けることがなくなつた日から二年を経過しない者"},{"id":"28_22","number":"第二十八条の二十二","caption":"","text":"推進機関は、役員が前条各号のいずれかに該当するに至つたときは、その役員を解任しなければならない。"},{"id":"28_23","number":"第二十八条の二十三","caption":"（役員の選任、任期及び解任）","text":"役員は、定款で定めるところにより、総会において選任し、又は解任する。\n                    ただし、設立当時の役員は、創立総会において選任する。\n２\n                  \n                    前項の規定による推進機関の役員の選任（設立当時の役員の選任を除く。）及び解任は、経済産業大臣の認可を受けなければ、その効力を生じない。\n３\n                  \n                    役員の任期は、二年以内において定款で定める期間とする。\n４\n                  \n                    役員は、再任されることができる。\n５\n                  \n                    経済産業大臣は、役員が、この法律、この法律に基づく命令若しくは処分、定款若しくは業務規程に違反する行為をしたとき、又は推進機関の業務に関し著しく不適当な行為をしたときは、推進機関に対し、期間を指定して、その役員を解任すべきことを命ずることができる。\n６\n                  \n                    経済産業大臣は、役員が第二十八条の二十一の規定により役員となることができない者に該当するに至つた場合において推進機関がその役員を解任しないとき、又は推進機関が前項の規定による命令に従わなかつたときは、当該役員を解任することができる。"},{"id":"28_24","number":"第二十八条の二十四","caption":"（役員の兼職禁止）","text":"役員は、営利を目的とする団体の役員となり、又は自ら営利事業に従事してはならない。\n                    ただし、経済産業大臣の承認を受けたときは、この限りでない。"},{"id":"28_25","number":"第二十八条の二十五","caption":"（監事の兼職禁止）","text":"監事は、理事長、理事、評議員又は推進機関の職員を兼ねてはならない。"},{"id":"28_26","number":"第二十八条の二十六","caption":"（代表権の制限）","text":"推進機関と理事長又は理事との利益が相反する事項については、これらの者は、代表権を有しない。\n                    この場合には、監事が推進機関を代表する。"},{"id":"28_27","number":"第二十八条の二十七","caption":"（評議員会）","text":"推進機関に、その運営に関する重要事項を審議する機関として、評議員会を置く。\n２\n                  \n                    評議員会は、評議員二十人以内で組織する。\n３\n                  \n                    評議員は、電気事業について学識経験を有する者のうちから、経済産業大臣の認可を受けて、理事長が任命する。"},{"id":"28_28","number":"第二十八条の二十八","caption":"（職員の任命）","text":"推進機関の職員は、理事長が任命する。"},{"id":"28_29","number":"第二十八条の二十九","caption":"（役員及び職員等の秘密保持義務）","text":"推進機関の役員若しくは職員若しくは評議員又はこれらの職にあつた者は、その職務に関して知り得た秘密を漏らし、又は盗用してはならない。\n２\n                  \n                    推進機関の役員若しくは職員若しくは評議員又はこれらの職にあつた者は、その職務に関して知り得た情報を、推進機関の業務の用に供する目的以外に利用してはならない。"},{"id":"28_30","number":"第二十八条の三十","caption":"（役員及び職員等の地位）","text":"推進機関の役員及び職員並びに評議員は、刑法（明治四十年法律第四十五号）その他の罰則の適用については、法令により公務に従事する職員とみなす。"},{"id":"28_31","number":"第二十八条の三十一","caption":"（総会の招集）","text":"理事長は、定款で定めるところにより、毎事業年度一回通常総会を招集しなければならない。\n２\n                  \n                    理事長は、必要があると認めるときは、臨時総会を招集することができる。"},{"id":"28_32","number":"第二十八条の三十二","caption":"（指名職員の会議への出席）","text":"経済産業大臣が指名するその職員は、総会に出席し、意見を述べることができる。"},{"id":"28_33","number":"第二十八条の三十三","caption":"（総会の決議事項）","text":"この法律に特別の定めがあるもののほか、次に掲げる事項は、総会の決議を経なければならない。\n                  \n                  \n                    一\n                    \n                      定款の変更\n                    \n                  \n                  \n                    二\n                    \n                      予算の決定又は変更\n                    \n                  \n                  \n                    三\n                    \n                      業務規程の変更\n                    \n                  \n                  \n                    四\n                    \n                      決算\n                    \n                  \n                  \n                    五\n                    \n                      前各号に掲げるもののほか、定款で定める事項"},{"id":"28_34","number":"第二十八条の三十四","caption":"（総会の議事）","text":"総会の議事は、総会員の半数以上が出席し、その議決権の過半数で決し、可否同数のときは、議長の決するところによる。\n                    ただし、前条第一号及び第三号の議事は、出席した会員の議決権の三分の二以上の多数で決する。"},{"id":"28_35","number":"第二十八条の三十五","caption":"（臨時総会）","text":"総会員の五分の一以上から会議の目的である事項を示して請求があつたときは、理事長は、臨時総会を招集しなければならない。\n                    ただし、総会員の五分の一の割合については、定款でこれと異なる割合を定めることができる。"},{"id":"28_36","number":"第二十八条の三十六","caption":"（総会の招集）","text":"総会の招集の通知は、総会の日より少なくとも五日前に、その会議の目的である事項を示し、定款で定めた方法に従つてしなければならない。"},{"id":"28_37","number":"第二十八条の三十七","caption":"（総会の決議事項）","text":"総会においては、前条の規定によりあらかじめ通知をした事項についてのみ、決議をすることができる。\n                    ただし、定款に別段の定めがあるときは、この限りでない。"},{"id":"28_38","number":"第二十八条の三十八","caption":"（会員の議決権）","text":"各会員の議決権は、平等とする。\n２\n                  \n                    総会に出席しない会員は、書面又は代理人をもつて、議決権を行使することができる。\n３\n                  \n                    前二項の規定は、定款に別段の定めがある場合には、適用しない。"},{"id":"28_39","number":"第二十八条の三十九","caption":"（議決権のない場合）","text":"推進機関と特定の会員との関係について議決をする場合には、その会員は、議決権を有しない。"},{"id":"28_40","number":"第二十八条の四十","caption":"（業務）","text":"推進機関は、第二十八条の四の目的を達成するため、次に掲げる業務を行う。\n                  \n                  \n                    一\n                    \n                      会員が営む電気事業に係る電気の需給の状況の監視を行うこと。\n                    \n                  \n                  \n                    二\n                    \n                      第二十八条の四十四第一項の規定による指示を行うこと。\n                    \n                  \n                  \n                    三\n                    \n                      送配電等業務（一般送配電事業者、送電事業者及び配電事業者が行う託送供給の業務その他の変電、送電及び配電に係る業務をいう。以下この項において同じ。）の実施に関する基本的な指針（以下この節において「送配電等業務指針」という。）を策定すること。\n                    \n                  \n                  \n                    四\n                    \n                      第二十九条第二項（同条第四項において準用する場合を含む。）の規定による検討及び送付を行うこと。\n                    \n                  \n                  \n                    四の二\n                    \n                      第三十三条の二第三項の規定による検討及び送付を行うこと。\n                    \n                  \n                  \n                    五\n                    \n                      入札の実施その他の方法により発電等用電気工作物を維持し、及び運用する者その他の供給能力を有する者を募集する業務その他の供給能力の確保を促進するための業務を行うこと。\n                    \n                  \n                  \n                    五の二\n                    \n                      第九十七条第一項の卸電力取引所から第九十九条の八の規定による納付を受け、変電用、送電用及び配電用の電気工作物の整備及び更新に関する費用の一部に充てるための交付金を交付すること。\n                    \n                  \n                  \n                    五の三\n                    \n                      第九十七条第一項の卸電力取引所から第九十九条の八の規定による納付を受け、第二十八条の五十第一項に規定する認定整備等事業者に対し、同条第二項に規定する認定整備等計画に基づく電気工作物の整備又は更新に必要な資金を貸し付けること。\n                    \n                  \n                  \n                    五の四\n                    \n                      前二号に掲げる業務（第二十八条の四十八第一項、第二十八条の五十四第一号及び第九十九条の八において「広域系統整備交付金交付等業務」という。）を実施するため、同項に規定する広域系統整備計画を策定すること。\n                    \n                  \n                  \n                    六\n                    \n                      送配電等業務の円滑な実施その他の電気の安定供給の確保のため必要な電気供給事業者に対する指導、勧告その他の業務を行うこと。\n                    \n                  \n                  \n                    七\n                    \n                      送配電等業務についての電気供給事業者からの苦情の処理及び紛争の解決を行うこと。\n                    \n                  \n                  \n                    八\n                    \n                      送配電等業務に関する情報提供及び連絡調整を行うこと。\n                    \n                  \n                  \n                    八の二\n                    \n                      再生可能エネルギー電気特措法第二条の二第三項、第十五条の二第一項及び第二十八条第二項（再生可能エネルギー電気特措法第二十八条の二第二項において準用する場合を含む。）の規定による交付金の交付、再生可能エネルギー電気特措法第十五条の十一第二項及び第二十九条の二第二項の規定による徴収並びに再生可能エネルギー電気特措法第三十一条第一項及び第三十八条第一項の規定による納付金の徴収を行うこと。\n                    \n                  \n                  \n                    八の三\n                    \n                      再生可能エネルギー電気特措法第十五条の十九の規定による交付金相当額積立金及び解体等積立金の管理を行うこと。\n                    \n                  \n                  \n                    九\n                    \n                      前各号に掲げる業務に附帯する業務を行うこと。\n                    \n                  \n                  \n                    十\n                    \n                      前各号に掲げるもののほか、第二十八条の四の目的を達成するために必要な業務を行うこと。\n２\n                  \n                    推進機関は、前項各号に掲げる業務のほか、電気事業の広域的な運営の推進に資するため、次に掲げる業務を行うことができる。\n                  \n                  \n                    一\n                    \n                      電気工作物の災害その他の事由による被害からの復旧に関する費用の一部に充てるための交付金を交付すること。\n                    \n                  \n                  \n                    二\n                    \n                      再生可能エネルギー電気特措法第七条第十項の規定による入札を実施すること。\n３\n                  \n                    推進機関は、前二項に規定する業務の実施に当たつては、エネルギー政策基本法（平成十四年法律第七十一号）第十二条第一項に規定するエネルギー基本計画その他のエネルギーの需給に関する施策の内容について配慮しなければならない。"},{"id":"28_41","number":"第二十八条の四十一","caption":"（業務規程）","text":"推進機関の業務規程には、業務及びその執行に関する事項その他の経済産業省令で定める事項を記載しなければならない。\n２\n                  \n                    前項の業務及びその執行に関する事項には、第二十八条の四十四第一項の規定による指示があつた場合において、当事者である会員が支払い、又は受領すべき金額その他指示の実施に関し必要な事項が含まれていなければならない。\n３\n                  \n                    推進機関は、業務規程を変更しようとするときは、経済産業大臣の認可を受けなければならない。"},{"id":"28_42","number":"第二十八条の四十二","caption":"（報告又は資料の提出）","text":"推進機関は、その業務を行うため必要があるときは、その会員に対し、報告又は資料の提出を求めることができる。\n２\n                  \n                    前項の規定により報告又は資料の提出を求められた会員は、遅滞なく、報告又は資料の提出をしなければならない。\n３\n                  \n                    経済産業大臣は、推進機関から要請があつた場合において、推進機関が業務を行うため特に必要があると認めるときは、推進機関に対し、資料（この法律の実施に関し経済産業大臣が保有する情報に係るものに限る。）を交付し、又はこれを閲覧させることができる。"},{"id":"28_43","number":"第二十八条の四十三","caption":"（情報の提供義務）","text":"会員は、業務規程で定めるところにより、推進機関に対し、常時その維持し、及び運用する発電用の事業用電気工作物の発電に係る電気又は蓄電用の事業用電気工作物の放電に係る電気の量に係る情報、その供給する電気の周波数の値に係る情報その他の推進機関が行う第二十八条の四十第一項第一号に掲げる業務の遂行に必要な情報として業務規程で定めるものを提供しなければならない。"},{"id":"28_44","number":"第二十八条の四十四","caption":"（推進機関の指示）","text":"推進機関は、小売電気事業者である会員が営む小売電気事業、一般送配電事業者である会員が営む一般送配電事業、配電事業者である会員が営む配電事業又は特定送配電事業者である会員が営む特定送配電事業に係る電気の需給の状況が悪化し、又は悪化するおそれがある場合において、当該電気の需給の状況を改善する必要があると認めるときは、業務規程で定めるところにより、会員に対し、次に掲げる事項を指示することができる。\n                    ただし、第一号に掲げる事項は送電事業者である会員に対して、第二号に掲げる事項は小売電気事業者である会員、発電事業者である会員及び特定卸供給事業者である会員に対して、第三号に掲げる事項は送電事業者である会員、発電事業者である会員及び特定卸供給事業者である会員に対しては、指示することができない。\n                  \n                  \n                    一\n                    \n                      当該電気の需給の状況の悪化に係る会員に電気を供給すること。\n                    \n                  \n                  \n                    二\n                    \n                      小売電気事業者である会員、一般送配電事業者である会員、配電事業者である会員又は特定送配電事業者である会員に振替供給を行うこと。\n                    \n                  \n                  \n                    三\n                    \n                      会員から電気の供給を受けること。\n                    \n                  \n                  \n                    四\n                    \n                      会員に電気工作物を貸し渡し、若しくは会員から電気工作物を借り受け、又は会員と電気工作物を共用すること。\n                    \n                  \n                  \n                    五\n                    \n                      前各号に掲げるもののほか、当該電気の需給の状況を改善するために必要な措置をとること。\n２\n                  \n                    推進機関は、前項の規定による指示をしたときは、直ちに、その指示の内容その他の経済産業省令で定める事項を経済産業大臣に報告しなければならない。\n３\n                  \n                    推進機関は、第一項の規定による指示を受けた会員が正当な理由がなくてその指示に係る措置をとつていないと認めるときは、直ちに、その旨を経済産業大臣に報告しなければならない。"},{"id":"28_45","number":"第二十八条の四十五","caption":"（送配電等業務指針）","text":"送配電等業務指針には、次に掲げる事項を定めるものとする。\n                  \n                  \n                    一\n                    \n                      一般送配電事業者が維持し、及び運用する電線路の能力の向上に関する事項\n                    \n                  \n                  \n                    二\n                    \n                      発電等用電気工作物と一般送配電事業者が維持し、及び運用する電線路との電気的な接続に関する事項\n                    \n                  \n                  \n                    三\n                    \n                      その他経済産業省令で定める事項"},{"id":"28_46","number":"第二十八条の四十六","caption":"（送配電等業務指針の認可）","text":"送配電等業務指針は、経済産業大臣の認可を受けなければその効力を生じない。\n                    その変更（経済産業省令で定める軽微な事項に係るものを除く。）についても、同様とする。\n２\n                  \n                    経済産業大臣は、前項の認可の申請に係る送配電等業務指針が次の各号のいずれにも適合していると認めるときでなければ、同項の認可をしてはならない。\n                  \n                  \n                    一\n                    \n                      内容が法令に違反しないこと。\n                    \n                  \n                  \n                    二\n                    \n                      策定又は変更の手続が法令及び定款に違反しないこと。\n                    \n                  \n                  \n                    三\n                    \n                      不当に差別的でないこと。\n３\n                  \n                    経済産業大臣は、送配電等業務指針が前項各号のいずれかに適合しなくなつたと認めるときは、推進機関に対してその送配電等業務指針を変更すべきことを命じなければならない。\n４\n                  \n                    推進機関は、第一項の経済産業省令で定める軽微な事項に係る変更をしたときは、遅滞なく、その変更した送配電等業務指針を経済産業大臣に届け出なければならない。"},{"id":"28_47","number":"第二十八条の四十七","caption":"（電気供給事業者の責務）","text":"電気供給事業者は、推進機関が行う第二十八条の四十第一項第五号に掲げる業務に関して推進機関との間で供給能力を確保することに関する契約を締結しているときは、当該契約を遵守するよう努めなければならない。"},{"id":"28_48","number":"第二十八条の四十八","caption":"（広域系統整備計画）","text":"推進機関は、広域系統整備交付金交付等業務を実施するため、電気事業の広域的運営を推進するために特に必要な電線路その他の変電用、送電用及び配電用の電気工作物の整備及び更新に関する計画（以下「広域系統整備計画」という。）を策定し、経済産業大臣に届け出なければならない。\n２\n                  \n                    広域系統整備計画においては、次に掲げる事項を定めるものとする。\n                  \n                  \n                    一\n                    \n                      整備又は更新をしようとする電線路その他の経済産業省令で定める電気工作物\n                    \n                  \n                  \n                    二\n                    \n                      前号の電気工作物に係る整備又は更新の方法\n                    \n                  \n                  \n                    三\n                    \n                      第一号の電気工作物に係る整備又は更新に関する費用の概算額及びその負担の方法\n                    \n                  \n                  \n                    四\n                    \n                      その他経済産業省令で定める事項\n３\n                  \n                    推進機関は、第一項の規定による届出をした広域系統整備計画を変更するときは、あらかじめ、経済産業大臣に届け出なければならない。\n                    ただし、経済産業省令で定める軽微な事項に係る変更をするときは、この限りでない。\n４\n                  \n                    経済産業大臣は、第一項又は前項本文の規定による届出のあつた広域系統整備計画が次の各号のいずれかに適合していないと認めるときは、推進機関に対し、相当の期限を定め、当該広域系統整備計画を変更すべきことを命ずることができる。\n                  \n                  \n                    一\n                    \n                      届出に係る電気工作物の整備又は更新をすることが電気の需給の状況及びその見通しに照らし必要かつ適切と認められること。\n                    \n                  \n                  \n                    二\n                    \n                      円滑かつ確実に実施されると見込まれるものであること。\n                    \n                  \n                  \n                    三\n                    \n                      不当に差別的でないこと。\n                    \n                  \n                  \n                    四\n                    \n                      届出に係る費用の概算額の算定方法及びその負担の方法が経済産業省令で定める基準に適合すること。\n５\n                  \n                    推進機関は、第三項ただし書の経済産業省令で定める軽微な事項に係る変更をしたときは、遅滞なく、その変更をした広域系統整備計画を経済産業大臣に届け出なければならない。"},{"id":"28_49","number":"第二十八条の四十九","caption":"（整備等計画の認定）","text":"広域系統整備計画（前条第三項又は第五項の規定による変更の届出があつたときは、その変更後のもの）に定められた電気工作物であつて経済産業省令で定める規模以上のものの整備又は更新を実施しようとする一般送配電事業者又は送電事業者は、単独で又は共同して、その整備又は更新に関する計画（以下「整備等計画」という。）を作成し、経済産業省令で定めるところにより、経済産業大臣に提出して、その認定を受けることができる。\n２\n                  \n                    整備等計画には、次に掲げる事項を記載しなければならない。\n                  \n                  \n                    一\n                    \n                      整備又は更新を実施しようとする電気工作物の設置の場所、その規模その他当該電気工作物に関する事項\n                    \n                  \n                  \n                    二\n                    \n                      電気工作物の整備又は更新の実施期間\n                    \n                  \n                  \n                    三\n                    \n                      電気工作物の整備又は更新の実施体制\n                    \n                  \n                  \n                    四\n                    \n                      電気工作物の整備又は更新の実施に必要な資金の額、調達方法及び負担の方法\n                    \n                  \n                  \n                    五\n                    \n                      電気工作物の整備又は更新の実施により見込まれる電気の安定供給の確保への効果\n                    \n                  \n                  \n                    六\n                    \n                      前各号に掲げるもののほか、電気工作物の整備又は更新の実施に関し必要な事項\n３\n                  \n                    経済産業大臣は、第一項の認定の申請があつた場合において、当該申請に係る整備等計画が次の各号のいずれにも適合するものであると認めるときは、その認定をするものとする。\n                  \n                  \n                    一\n                    \n                      整備等計画の円滑かつ確実な実施を確保することが、広域的運営による電気の安定供給の確保を図るために特に重要であること。\n                    \n                  \n                  \n                    二\n                    \n                      整備等計画の実施期間、実施体制その他の事項が当該整備等計画を確実に遂行するために適切なものであること。"},{"id":"28_50","number":"第二十八条の五十","caption":"（認定整備等計画の変更等）","text":"前条第一項の認定を受けた者（次項及び第三項において「認定整備等事業者」という。）は、当該認定に係る整備等計画を変更しようとするときは、経済産業省令で定めるところにより、経済産業大臣の認定を受けなければならない。\n２\n                  \n                    経済産業大臣は、認定整備等事業者が当該認定に係る整備等計画（前項の規定による変更の認定があつたときは、その変更後のもの。次項において「認定整備等計画」という。）に従つて電気工作物の整備又は更新を実施していないと認めるときは、当該認定を取り消すことができる。\n３\n                  \n                    経済産業大臣は、認定整備等計画が前条第三項各号のいずれかに適合しないものとなつたと認めるときは、認定整備等事業者に対して当該認定整備等計画の変更を指示し、又はその認定を取り消すことができる。\n４\n                  \n                    前条第三項の規定は、第一項の規定による変更の認定に準用する。"},{"id":"28_51","number":"第二十八条の五十一","caption":"（事業年度）","text":"推進機関の事業年度は、四月一日から翌年三月三十一日までとする。\n                    ただし、推進機関の成立の日を含む事業年度は、その成立の日からその後最初の三月三十一日までとする。"},{"id":"28_52","number":"第二十八条の五十二","caption":"（予算等の認可）","text":"推進機関は、毎事業年度、予算及び事業計画を作成し、当該事業年度の開始前に（推進機関の成立の日を含む事業年度にあつては、成立後遅滞なく）、経済産業大臣の認可を受けなければならない。\n                    これを変更しようとするときも、同様とする。"},{"id":"28_53","number":"第二十八条の五十三","caption":"（財務諸表等の提出）","text":"推進機関は、事業年度（推進機関の成立の日を含む事業年度を除く。）の開始の日から三月以内に、経済産業省令で定めるところにより、前事業年度の財産目録、貸借対照表、損益計算書、事業報告書及び決算報告書（以下この条において「財務諸表等」という。）を作成し、これを経済産業大臣に提出し、その承認を受けなければならない。\n２\n                  \n                    推進機関は、前項の規定により財務諸表等を経済産業大臣に提出するときは、これに財務諸表等に関する監事の意見書を添付しなければならない。\n３\n                  \n                    推進機関は、第一項の規定による経済産業大臣の承認を受けた財務諸表等を推進機関の事務所に備えて置き、公衆の縦覧に供しなければならない。"},{"id":"28_54","number":"第二十八条の五十四","caption":"（区分経理）","text":"推進機関は、次に掲げる業務に係る経理をそれぞれ区分して整理しなければならない。\n                  \n                  \n                    一\n                    \n                      広域系統整備交付金交付等業務\n                    \n                  \n                  \n                    二\n                    \n                      第二十八条の四十第一項第八号の二に掲げる業務\n                    \n                  \n                  \n                    三\n                    \n                      第二十八条の四十第一項第八号の三に掲げる業務\n                    \n                  \n                  \n                    四\n                    \n                      第二十八条の四十第二項第一号に掲げる業務\n                    \n                  \n                  \n                    五\n                    \n                      第二十八条の四十第二項第二号に掲げる業務\n                    \n                  \n                  \n                    六\n                    \n                      前各号に掲げる業務以外の業務"},{"id":"28_55","number":"第二十八条の五十五","caption":"（借入金及び広域的運営推進機関債）","text":"推進機関は、経済産業大臣の認可を受けて、金融機関その他の者から資金の借入れ（借換えを含む。）をし、又は広域的運営推進機関債（以下この条及び次条において「機関債」という。）の発行（機関債の借換えのための発行を含む。）をすることができる。\n                    この場合において、推進機関は、機関債の債券を発行することができる。\n２\n                  \n                    経済産業大臣は、前項の認可をするときは、あらかじめ、財務大臣に協議しなければならない。\n３\n                  \n                    第一項の規定による借入金の現在額及び同項の規定により発行する機関債の元本に係る債務の現在額の合計額は、政令で定める額を超えることとなつてはならない。\n４\n                  \n                    機関債の債権者は、推進機関の財産について他の債権者に先立つて自己の債権の弁済を受ける権利を有する。\n５\n                  \n                    前項の先取特権の順位は、民法（明治二十九年法律第八十九号）の規定による一般の先取特権に次ぐものとする。\n６\n                  \n                    推進機関は、経済産業大臣の認可を受けて、機関債の発行に関する事務の全部又は一部を銀行又は信託会社に委託することができる。\n７\n                  \n                    会社法第七百五条第一項及び第二項並びに第七百九条の規定は、前項の規定により委託を受けた銀行又は信託会社について準用する。\n８\n                  \n                    第一項、第二項及び第四項から前項までに定めるもののほか、機関債に関し必要な事項は、政令で定める。"},{"id":"28_56","number":"第二十八条の五十六","caption":"（政府保証）","text":"政府は、法人に対する政府の財政援助の制限に関する法律（昭和二十一年法律第二十四号）第三条の規定にかかわらず、国会の議決を経た金額の範囲内において、推進機関の前条第一項の借入れ又は機関債に係る債務（第二十八条の四十第一項第五号又は第八号の二に掲げる業務に係るものに限る。）の保証をすることができる。"},{"id":"28_57","number":"第二十八条の五十七","caption":"（余裕金の運用）","text":"推進機関は、次の方法によるほか、業務上の余裕金を運用してはならない。\n                  \n                  \n                    一\n                    \n                      国債その他経済産業大臣の指定する有価証券の保有\n                    \n                  \n                  \n                    二\n                    \n                      経済産業大臣の指定する金融機関への預金\n                    \n                  \n                  \n                    三\n                    \n                      その他経済産業省令で定める方法"},{"id":"28_58","number":"第二十八条の五十八","caption":"（経済産業省令への委任）","text":"この法律で規定するもののほか、推進機関の財務及び会計に関し必要な事項は、経済産業省令で定める。"},{"id":"28_59","number":"第二十八条の五十九","caption":"（監督命令）","text":"経済産業大臣は、この法律を施行するため必要があると認めるときは、推進機関に対し、定款又は業務規程の変更その他その業務に関して監督上必要な命令をすることができる。"},{"id":"28_60","number":"第二十八条の六十","caption":"（解散）","text":"推進機関の解散については、別に法律で定める。"},{"id":"29","number":"第二十九条","caption":"","text":"電気事業者は、経済産業省令で定めるところにより、毎年度、当該年度以降経済産業省令で定める期間における電気の供給並びに電気工作物の設置及び運用についての計画（以下「供給計画」という。）を作成し、当該年度の開始前に（電気事業者となつた日を含む年度にあつては、電気事業者となつた後遅滞なく）、推進機関を経由して経済産業大臣に届け出なければならない。\n２\n                \n                  推進機関は、前項の規定により電気事業者から供給計画を受け取つたときは、経済産業省令で定めるところにより、これを取りまとめ、送配電等業務指針、広域系統整備計画及びその業務の実施を通じて得られた知見に照らして検討するとともに、意見（供給能力の確保のために必要な措置に関するものを含む。）があるときは当該意見を付して、当該年度の開始前に（当該年度に電気事業者となつた者に係る供給計画にあつては、速やかに）、経済産業大臣に送付しなければならない。\n３\n                \n                  電気事業者は、供給計画を変更したときは、遅滞なく、変更した事項を推進機関を経由して経済産業大臣に届け出なければならない。\n４\n                \n                  第二項の規定は、前項の場合に準用する。\n                  この場合において、第二項中「これを取りまとめ、」とあるのは「これを」と、「当該年度の開始前に（当該年度に電気事業者となつた者に係る供給計画にあつては、速やかに）」とあるのは「速やかに」と読み替えるものとする。\n５\n                \n                  経済産業大臣は、第二項（前項において準用する場合を含む。）の規定による推進機関の意見を踏まえ、供給計画が広域的運営による電気の安定供給の確保その他の電気事業の総合的かつ合理的な発達を図るため適切でないと認めるときは、電気事業者に対し、その供給計画を変更すべきことを勧告することができる。\n６\n                \n                  経済産業大臣は、前項の規定による勧告をした場合において特に必要があり、かつ、適切であると認めるときは、電気事業者に対し、次に掲げる事項を命ずることができる。\n                  ただし、第一号に掲げる事項は送電事業者に対して、第二号に掲げる事項は小売電気事業者、発電事業者及び特定卸供給事業者に対して、第三号に掲げる事項は送電事業者、発電事業者及び特定卸供給事業者に対しては、命ずることができない。\n                \n                \n                  一\n                  \n                    小売電気事業者、一般送配電事業者、配電事業者又は特定送配電事業者に電気を供給すること。\n                  \n                \n                \n                  二\n                  \n                    振替供給を行うこと。\n                  \n                \n                \n                  三\n                  \n                    電気の供給を受けること。\n                  \n                \n                \n                  四\n                  \n                    電気事業者に電気工作物を貸し渡し、若しくは電気事業者から電気工作物を借り受け、又は電気事業者と電気工作物を共用すること。\n                  \n                \n                \n                  五\n                  \n                    前各号に掲げるもののほか、広域的運営を図るために必要な措置として経済産業省令で定めるものをとること。"},{"id":"30","number":"第三十条","caption":"","text":"削除"},{"id":"31","number":"第三十一条","caption":"（供給命令等）","text":"経済産業大臣は、電気の安定供給の確保に支障が生じ、又は生ずるおそれがある場合において公共の利益を確保するため特に必要があり、かつ、適切であると認めるときは電気事業者に対し、次に掲げる事項を命ずることができる。\n                  ただし、第一号に掲げる事項は送電事業者に対して、第二号に掲げる事項は小売電気事業者、発電事業者及び特定卸供給事業者に対して、第三号に掲げる事項は送電事業者、発電事業者及び特定卸供給事業者に対しては、命ずることができない。\n                \n                \n                  一\n                  \n                    小売電気事業者、一般送配電事業者、配電事業者又は特定送配電事業者に電気を供給すること。\n                  \n                \n                \n                  二\n                  \n                    小売電気事業者、一般送配電事業者、配電事業者又は特定送配電事業者に振替供給を行うこと。\n                  \n                \n                \n                  三\n                  \n                    電気事業者から電気の供給を受けること。\n                  \n                \n                \n                  四\n                  \n                    電気事業者に電気工作物を貸し渡し、若しくは電気事業者から電気工作物を借り受け、又は電気事業者と電気工作物を共用すること。\n                  \n                \n                \n                  五\n                  \n                    前各号に掲げるもののほか、広域的運営による電気の安定供給の確保を図るために必要な措置をとること。\n２\n                \n                  経済産業大臣は、前項に規定する措置を講じてもなお電気の安定供給を確保することが困難であると認められる場合において公共の利益を確保するため特に必要があり、かつ、適切であると認めるときは、特定自家用電気工作物設置者に対し、小売電気事業者に電気を供給することその他の電気の安定供給を確保するために必要な措置をとるべきことを勧告することができる。\n３\n                \n                  経済産業大臣は、前項の規定による勧告をした場合において、当該勧告を受けた者が、正当な理由がなく、その勧告に従わなかつたときは、その旨を公表することができる。\n４\n                \n                  経済産業大臣は、第一項又は第二項の措置を講じたときは、直ちに、その措置の内容を推進機関に通知するものとする。\n５\n                \n                  第一項の規定による命令又は第二項の規定による勧告があつた場合において、当事者が支払い、又は受領すべき金額その他命令又は勧告の実施に関し必要な細目は、当事者間の協議により定める。"},{"id":"32","number":"第三十二条","caption":"","text":"第二十五条第二項から第五項までの規定は、前条第五項の協議に準用する。"},{"id":"33","number":"第三十三条","caption":"","text":"前条において準用する第二十五条第二項の裁定のうち当事者が支払い、又は受領すべき金額について不服のある者は、その裁定の通知を受けた日から六月以内に、訴えをもつてその金額の増減を請求することができる。\n２\n                \n                  前項の訴えにおいては、他の当事者を被告とする。\n３\n                \n                  前条において準用する第二十五条第二項の裁定についての審査請求においては、当事者が支払い、又は受領すべき金額についての不服をその裁定についての不服の理由とすることができない。"},{"id":"33_2","number":"第三十三条の二","caption":"（災害時連携計画）","text":"一般送配電事業者は、共同して、経済産業省令で定めるところにより、災害その他の事由による事故により電気の安定供給の確保に支障が生ずる場合に備えるための一般送配電事業者相互の連携に関する計画（以下この条において「災害時連携計画」という。）を作成し、推進機関を経由して経済産業大臣に届け出なければならない。\n                  これを変更したときも、同様とする。\n２\n                \n                  災害時連携計画においては、次に掲げる事項を定めるものとする。\n                \n                \n                  一\n                  \n                    一般送配電事業者相互の連絡に関する事項\n                  \n                \n                \n                  二\n                  \n                    一般送配電事業者による従業者及び電源車の派遣及び運用に関する事項\n                  \n                \n                \n                  三\n                  \n                    迅速な復旧に資する電気工作物の仕様の共通化に関する事項\n                  \n                \n                \n                  四\n                  \n                    その他経済産業省令で定める事項\n３\n                \n                  推進機関は、第一項の規定により一般送配電事業者から災害時連携計画を受け取つたときは、送配電等業務指針及びその業務の実施を通じて得られた知見に照らして検討するとともに、意見があるときは当該意見を付して、速やかに、経済産業大臣に送付しなければならない。\n４\n                \n                  経済産業大臣は、第一項の規定による届出があつた場合において、その届出に係る災害時連携計画の内容が次の各号のいずれかに適合しないと認めるときは、その届出をした一般送配電事業者に対し、相当の期限を定め、その届出に係る災害時連携計画を変更すべきことを勧告することができる。\n                \n                \n                  一\n                  \n                    災害その他の事由による事故の発生により特定の供給区域における電気の供給に支障が生じ、又は生ずるおそれがある場合においてその供給区域における電気の安定供給を確保するために必要かつ適切なものであること。\n                  \n                \n                \n                  二\n                  \n                    その届出をした一般送配電事業者のうち特定の者について不当に差別的でないこと。\n                  \n                \n                \n                  三\n                  \n                    電気の使用者の利益又は一般送配電事業者から電気の供給を受ける者の利益を不当に害するおそれがないこと。\n５\n                \n                  経済産業大臣は、一般送配電事業者が、正当な理由がなく、第一項の規定による届出に係る災害時連携計画を実施していないため、電気の安定供給の確保に支障が生じ、又は生ずるおそれがあると認めるときは、当該一般送配電事業者に対し、当該災害時連携計画を実施すべきことを勧告することができる。"},{"id":"33_3","number":"第三十三条の三","caption":"（燃料調達の要請）","text":"経済産業大臣は、電気の安定供給の確保に支障が生じ、又は生ずるおそれがある場合において、発電の用に供する燃料（原油、石油ガス、可燃性天然ガス及び石炭並びにこれらから製造される製品であつて経済産業省令で定めるものに限る。次条において同じ。）の調達が特に必要であり、かつ、独立行政法人エネルギー・金属鉱物資源機構以外の者による調達を困難とする特別の事情があると認めるときは、独立行政法人エネルギー・金属鉱物資源機構に対し、当該燃料の調達を要請することができる。"},{"id":"33_4","number":"第三十三条の四","caption":"（独立行政法人エネルギー・金属鉱物資源機構による推進機関への情報提供）","text":"独立行政法人エネルギー・金属鉱物資源機構は、推進機関の依頼に応じて、第二十八条の四十第一項第一号又は第二号に掲げる業務の適確な実施に資するよう、発電の用に供する燃料に関する情報の提供を行うものとする。"},{"id":"34","number":"第三十四条","caption":"（情報の提供の求め等）","text":"経済産業大臣は、電気の安定供給の確保に支障が生ずることにより、国民の生命、身体又は財産に重大な被害が生じ、又は生ずるおそれがある緊急の事態への対処又は当該事態の発生の防止のため必要があると認める場合には、一般送配電事業者又は配電事業者に対し、関係行政機関又は地方公共団体の長に対して必要な情報を提供することを求めることができる。\n２\n                \n                  一般送配電事業者又は配電事業者は、経済産業大臣から前項の規定による求めがあつたときは、正当な理由がない限り、速やかに、その求めに応じなければならない。\n３\n                \n                  前項の場合には、当該一般送配電事業者又は配電事業者については、第二十三条第一項（第一号に係る部分に限り、第二十七条の十二の十三において準用する場合を含む。第三十七条の三第一項において同じ。）の規定は、適用しない。"},{"id":"34_2","number":"第三十四条の二","caption":"","text":"経済産業大臣は、電気の需給の調整を行わなければ電気の供給の不足が国民経済及び国民生活に悪影響を及ぼし、公共の利益を阻害するおそれがあると認められるときは、その事態を克服するため必要な限度において、政令で定めるところにより、使用電力量の限度、使用最大電力の限度、用途若しくは使用を停止すべき日時を定めて、小売電気事業者、一般送配電事業者若しくは登録特定送配電事業者（以下この条において「小売電気事業者等」という。）から電気の供給を受ける者に対し、小売電気事業者等の供給する電気の使用を制限すべきこと又は受電電力の容量の限度を定めて、小売電気事業者等から電気の供給を受ける者に対し、小売電気事業者等からの受電を制限すべきことを命じ、又は勧告することができる。\n２\n                \n                  経済産業大臣は、前項の規定の施行に必要な限度において、政令で定めるところにより、小売電気事業者等から電気の供給を受ける者に対し、小売電気事業者等が供給する電気の使用の状況その他必要な事項について報告を求めることができる。"},{"id":"35","number":"第三十五条","caption":"（あつせん）","text":"電気供給事業者間において、電力の取引に係る契約その他の取決めであつて政令で定めるもの（以下この項及び次条第一項において「契約等」という。）について、一方が契約等の締結を申し入れたにもかかわらず他の一方が協議に応じず、若しくは協議が調わないとき、又は契約等の締結に関し、当事者が取得し、若しくは負担すべき金額、条件その他の細目について当事者間の協議が調わないときは、当事者は、電力・ガス取引監視等委員会（以下この節において「委員会」という。）に対し、あつせんを申請することができる。\n                ただし、当事者が第二十五条第二項（第二十七条の十二の十三及び第三十二条において準用する場合を含む。）の規定による裁定の申請又は次条第一項の規定による仲裁の申請をした後は、この限りでない。\n２\n              \n                委員会は、事件がその性質上あつせんをするのに適当でないと認めるとき、又は当事者が不当な目的でみだりにあつせんの申請をしたと認めるときを除き、あつせんを行うものとする。\n３\n              \n                委員会によるあつせんは、委員会の委員その他の職員（委員会があらかじめ指定する者に限る。次条第三項において同じ。）のうちから委員会が事件ごとに指名するあつせん委員が行う。\n４\n              \n                あつせん委員は、当事者間をあつせんし、双方の主張の要点を確かめ、事件が解決されるように努めなければならない。\n５\n              \n                あつせん委員は、当事者から意見を聴取し、又は当事者に対し報告を求め、事件の解決に必要なあつせん案を作成し、これを当事者に提示することができる。\n６\n              \n                あつせん委員は、あつせん中の事件について、当事者が第二十五条第二項（第二十七条の十二の十三及び第三十二条において準用する場合を含む。）の規定による裁定の申請又は次条第一項の規定による仲裁の申請をしたときは、当該あつせんを打ち切るものとする。"},{"id":"36","number":"第三十六条","caption":"（仲裁）","text":"電気供給事業者間において、契約等の締結に関し、当事者が取得し、又は負担すべき金額、条件その他の細目について当事者間の協議が調わないときは、当事者の双方は、委員会に対し、仲裁を申請することができる。\n                ただし、当事者が第二十五条第二項（第二十七条の十二の十三及び第三十二条において準用する場合を含む。）の規定による裁定の申請をした後は、この限りでない。\n２\n              \n                委員会による仲裁は、三人の仲裁委員が行う。\n３\n              \n                仲裁委員は、委員会の委員その他の職員のうちから当事者が合意によつて選定した者につき、委員会が指名する。\n                ただし、当事者の合意による選定がなされなかつたときは、委員会の委員その他の職員のうちから委員会が指名する。\n４\n              \n                仲裁については、この条に別段の定めがある場合を除いて、仲裁委員を仲裁人とみなして、仲裁法（平成十五年法律第百三十八号）の規定を準用する。"},{"id":"37","number":"第三十七条","caption":"（申請の経由）","text":"この節の規定により委員会に対してするあつせん又は仲裁の申請は、経済産業大臣を経由してしなければならない。"},{"id":"37_2","number":"第三十七条の二","caption":"（政令への委任）","text":"この節に規定するもののほか、あつせん及び仲裁の手続に関し必要な事項は、政令で定める。"},{"id":"37_3","number":"第三十七条の三","caption":"（電気使用者情報の提供の禁止の例外）","text":"第二十三条第一項の規定にかかわらず、一般送配電事業者又は配電事業者は、認定電気使用者情報利用者等協会（次条の規定による認定を受けた者をいう。以下同じ。）に対し、同項第一号の電気の使用者に関する情報（同号の経済産業省令で定めるものを除く。以下「電気使用者情報」という。）を提供することができる。\n２\n            \n              前項の規定は、電気使用者情報の提供を制限する他の法律の規定の適用を妨げるものではない。"},{"id":"37_4","number":"第三十七条の四","caption":"（認定電気使用者情報利用者等協会の認定）","text":"経済産業大臣は、経済産業省令で定めるところにより、電気使用者情報を利用しようとする者並びに前条第一項の規定により電気使用者情報を提供しようとする一般送配電事業者及び配電事業者（第二号において「電気使用者情報利用者等」という。）が設立した一般社団法人であつて、次に掲げる基準に適合すると認められるものを、その申請により、次条に規定する業務（以下この章において「情報利用等適正化業務」という。）を行う者として認定することができる。\n            \n            \n              一\n              \n                社員（以下この章において「会員」という。）による電気使用者情報の利用及び提供の適正化を図ることにより電気供給事業者間の適正な競争関係の確保に資することを目的とすること。\n              \n            \n            \n              二\n              \n                電気使用者情報利用者等を会員に含む旨の定款の定めがあること。\n              \n            \n            \n              三\n              \n                情報利用等適正化業務の適確な実施のために必要な業務の方法を定めているものであること。\n              \n            \n            \n              四\n              \n                情報利用等適正化業務を適確に行うに足りる知識及び能力並びに財産的基礎を有するものであること。"},{"id":"37_5","number":"第三十七条の五","caption":"（認定電気使用者情報利用者等協会の業務）","text":"認定電気使用者情報利用者等協会は、次に掲げる業務を行うものとする。\n            \n            \n              一\n              \n                一般送配電事業者又は配電事業者が第三十七条の三第一項の規定により提供した電気使用者情報を会員に提供する業務\n              \n            \n            \n              二\n              \n                会員が電気使用者情報の利用及び提供をするに当たり、この法律その他の法令の規定及び第四号の規則を遵守させるための会員に対する指導、勧告その他の業務\n              \n            \n            \n              三\n              \n                会員の行う電気使用者情報の利用及び提供の適正化を図るために必要な指導、勧告その他の業務\n              \n            \n            \n              四\n              \n                会員の行う電気使用者情報の利用及び提供の適正化並びにその取り扱う情報の適正な取扱い及び安全な管理のために必要な規則の制定\n              \n            \n            \n              五\n              \n                会員のこの法律若しくはこの法律に基づく命令若しくは処分又は前号の規則の遵守の状況の調査\n              \n            \n            \n              六\n              \n                会員の行う電気使用者情報の利用及び提供の適正化を図るために必要な情報の収集、整理及び提供\n              \n            \n            \n              七\n              \n                電気使用者情報の利用及び提供に関する電気供給事業者及び電気の使用者からの苦情の処理\n              \n            \n            \n              八\n              \n                電気の使用者に対する広報\n              \n            \n            \n              九\n              \n                前各号に掲げる業務に附帯する業務\n              \n            \n            \n              十\n              \n                前各号に掲げるもののほか、電気使用者情報の利用及び提供に関し、電気供給事業者間の適正な競争関係の確保に資する業務"},{"id":"37_6","number":"第三十七条の六","caption":"（会員名簿の縦覧等）","text":"認定電気使用者情報利用者等協会は、会員名簿を公衆の縦覧に供しなければならない。\n２\n            \n              認定電気使用者情報利用者等協会でない者は、その名称中に、認定電気使用者情報利用者等協会と誤認されるおそれのある文字を用いてはならない。\n３\n            \n              認定電気使用者情報利用者等協会の会員でない者は、その名称中に、認定電気使用者情報利用者等協会の会員と誤認されるおそれのある文字を用いてはならない。"},{"id":"37_7","number":"第三十七条の七","caption":"（電気供給事業者及び電気の使用者からの苦情に関する対応）","text":"認定電気使用者情報利用者等協会は、電気供給事業者及び電気の使用者から会員の行う電気使用者情報の利用及び提供に関する苦情について解決の申出があつたときは、その相談に応じ、申出人に必要な助言をし、その苦情に係る事情を調査するとともに、当該会員に対しその苦情の内容を通知してその迅速な処理を求めなければならない。\n２\n            \n              認定電気使用者情報利用者等協会は、前項の申出に係る苦情の解決について必要があると認めるときは、当該会員に対し、文書若しくは口頭による説明を求め、又は資料の提出を求めることができる。\n３\n            \n              会員は、認定電気使用者情報利用者等協会から前項の規定による求めがあつたときは、正当な理由がないのに、これを拒んではならない。\n４\n            \n              認定電気使用者情報利用者等協会は、第一項の申出、苦情に係る事情及びその解決の結果について会員に周知させなければならない。"},{"id":"37_8","number":"第三十七条の八","caption":"（認定電気使用者情報利用者等協会への報告等）","text":"会員は、他の会員が行つた電気使用者情報の利用及び提供に関し、電気供給事業者間の適正な競争関係を確保するために必要な情報として経済産業省令で定めるものを取得したときは、これを認定電気使用者情報利用者等協会に報告しなければならない。\n２\n            \n              認定電気使用者情報利用者等協会は、その保有する前項に規定する情報について会員から提供の請求があつたときは、正当な理由がある場合を除き、当該情報を提供しなければならない。"},{"id":"37_9","number":"第三十七条の九","caption":"（目的外利用の禁止）","text":"認定電気使用者情報利用者等協会の役員若しくは職員又はこれらの職にあつた者は、その職務に関して知り得た情報を、情報利用等適正化業務の用に供する目的以外に利用してはならない。"},{"id":"37_10","number":"第三十七条の十","caption":"（定款の必要的記載事項）","text":"認定電気使用者情報利用者等協会は、その定款において、一般社団法人及び一般財団法人に関する法律第十一条第一項各号に掲げる事項及び第三十七条の四第二号に規定する定款の定めのほか、この法律若しくはこの法律に基づく命令の規定又は第三十七条の五第四号の規則に違反した会員に対し、定款で定める会員の権利の停止若しくは制限を命じ、又は除名する旨を定めなければならない。"},{"id":"37_11","number":"第三十七条の十一","caption":"（認定電気使用者情報利用者等協会に対する監督）","text":"経済産業大臣は、情報利用等適正化業務の運営に関し改善が必要であると認めるときは、この法律の施行に必要な限度において、認定電気使用者情報利用者等協会に対し、その改善に必要な措置をとるべきことを命ずることができる。\n２\n            \n              経済産業大臣は、情報利用等適正化業務の運営がこの法律又はこの法律に基づく命令の規定に違反したときは、認定電気使用者情報利用者等協会の認定を取り消し、又は六月以内の期間を定めて情報利用等適正化業務の全部若しくは一部の停止を命ずることができる。"},{"id":"37_12","number":"第三十七条の十二","caption":"（経済産業大臣による情報提供）","text":"経済産業大臣は、認定電気使用者情報利用者等協会の求めに応じ、認定電気使用者情報利用者等協会が情報利用等適正化業務を適正に行うために必要な限度において、会員又は会員になろうとする者に関する情報であつて情報利用等適正化業務に資するものとして経済産業省令で定める情報を提供することができる。"},{"id":"38","number":"第三十八条","caption":"","text":"この法律において「一般用電気工作物」とは、次に掲げる電気工作物であつて、構内（これに準ずる区域内を含む。以下同じ。）に設置するものをいう。\n                ただし、小規模発電設備（低圧（経済産業省令で定める電圧以下の電圧をいう。第一号において同じ。）の電気に係る発電用の電気工作物であつて、経済産業省令で定めるものをいう。以下同じ。）以外の発電用の電気工作物と同一の構内に設置するもの又は爆発性若しくは引火性の物が存在するため電気工作物による事故が発生するおそれが多い場所として経済産業省令で定める場所に設置するものを除く。\n              \n              \n                一\n                \n                  電気を使用するための電気工作物であつて、低圧受電電線路（当該電気工作物を設置する場所と同一の構内において低圧の電気を他の者から受電し、又は他の者に受電させるための電線路をいう。次号ロ及び第三項第一号ロにおいて同じ。）以外の電線路によりその構内以外の場所にある電気工作物と電気的に接続されていないもの\n                \n              \n              \n                二\n                \n                  小規模発電設備であつて、次のいずれにも該当するもの\n                \n                \n                  イ\n                  \n                    出力が経済産業省令で定める出力未満のものであること。\n                  \n                \n                \n                  ロ\n                  \n                    低圧受電電線路以外の電線路によりその構内以外の場所にある電気工作物と電気的に接続されていないものであること。\n                  \n                \n              \n              \n                三\n                \n                  前二号に掲げるものに準ずるものとして経済産業省令で定めるもの\n２\n              \n                この法律において「事業用電気工作物」とは、一般用電気工作物以外の電気工作物をいう。\n３\n              \n                この法律において「小規模事業用電気工作物」とは、事業用電気工作物のうち、次に掲げる電気工作物であつて、構内に設置するものをいう。\n                ただし、第一項ただし書に規定するものを除く。\n              \n              \n                一\n                \n                  小規模発電設備であつて、次のいずれにも該当するもの\n                \n                \n                  イ\n                  \n                    出力が第一項第二号イの経済産業省令で定める出力以上のものであること。\n                  \n                \n                \n                  ロ\n                  \n                    低圧受電電線路以外の電線路によりその構内以外の場所にある電気工作物と電気的に接続されていないものであること。\n                  \n                \n              \n              \n                二\n                \n                  前号に掲げるものに準ずるものとして経済産業省令で定めるもの\n４\n              \n                この法律において「自家用電気工作物」とは、次に掲げる事業の用に供する電気工作物及び一般用電気工作物以外の電気工作物をいう。\n              \n              \n                一\n                \n                  一般送配電事業\n                \n              \n              \n                二\n                \n                  送電事業\n                \n              \n              \n                三\n                \n                  配電事業\n                \n              \n              \n                四\n                \n                  特定送配電事業\n                \n              \n              \n                五\n                \n                  発電事業であつて、その事業の用に供する発電等用電気工作物が主務省令で定める要件に該当するもの"},{"id":"39","number":"第三十九条","caption":"（事業用電気工作物の維持）","text":"事業用電気工作物を設置する者は、事業用電気工作物を主務省令で定める技術基準に適合するように維持しなければならない。\n２\n                \n                  前項の主務省令は、次に掲げるところによらなければならない。\n                \n                \n                  一\n                  \n                    事業用電気工作物は、人体に危害を及ぼし、又は物件に損傷を与えないようにすること。\n                  \n                \n                \n                  二\n                  \n                    事業用電気工作物は、他の電気的設備その他の物件の機能に電気的又は磁気的な障害を与えないようにすること。\n                  \n                \n                \n                  三\n                  \n                    事業用電気工作物の損壊により一般送配電事業者又は配電事業者の電気の供給に著しい支障を及ぼさないようにすること。\n                  \n                \n                \n                  四\n                  \n                    事業用電気工作物が一般送配電事業又は配電事業の用に供される場合にあつては、その事業用電気工作物の損壊によりその一般送配電事業又は配電事業に係る電気の供給に著しい支障を生じないようにすること。"},{"id":"40","number":"第四十条","caption":"（技術基準適合命令）","text":"主務大臣は、事業用電気工作物が前条第一項の主務省令で定める技術基準に適合していないと認めるときは、事業用電気工作物を設置する者に対し、その技術基準に適合するように事業用電気工作物を修理し、改造し、若しくは移転し、若しくはその使用を一時停止すべきことを命じ、又はその使用を制限することができる。"},{"id":"41","number":"第四十一条","caption":"（費用の負担等）","text":"事業用電気工作物が他の者の電気的設備その他の物件の設置（政令で定めるものを除く。）により第三十九条第一項の主務省令で定める技術基準に適合しないこととなつたときは、その技術基準に適合するようにするため必要な措置又はその措置に要する費用の負担の方法は、当事者間の協議により定める。\n                  ただし、その費用の負担の方法については、政令で定める場合は、政令で定めるところによる。\n２\n                \n                  第二十五条第二項本文及び第三項から第五項まで並びに第三十三条の規定は、前項の協議をすることができず、又は協議が調わない場合に準用する。\n                  この場合において、第二十五条第二項本文、第三項及び第四項中「経済産業大臣」とあるのは、「主務大臣」と読み替えるものとする。\n３\n                \n                  主務大臣は、前項において準用する第二十五条第二項本文の裁定をしようとするときは、政令で定めるところにより、あらかじめ関係大臣に協議しなければならない。"},{"id":"42","number":"第四十二条","caption":"（保安規程）","text":"事業用電気工作物（小規模事業用電気工作物を除く。以下この款において同じ。）を設置する者は、事業用電気工作物の工事、維持及び運用に関する保安を確保するため、主務省令で定めるところにより、保安を一体的に確保することが必要な事業用電気工作物の組織ごとに保安規程を定め、当該組織における事業用電気工作物の使用（第五十一条第一項又は第五十二条第一項の自主検査を伴うものにあつては、その工事）の開始前に、主務大臣に届け出なければならない。\n２\n                \n                  事業用電気工作物を設置する者は、保安規程を変更したときは、遅滞なく、変更した事項を主務大臣に届け出なければならない。\n３\n                \n                  主務大臣は、事業用電気工作物の工事、維持及び運用に関する保安を確保するため必要があると認めるときは、事業用電気工作物を設置する者に対し、保安規程を変更すべきことを命ずることができる。\n４\n                \n                  事業用電気工作物を設置する者及びその従業者は、保安規程を守らなければならない。"},{"id":"43","number":"第四十三条","caption":"（主任技術者）","text":"事業用電気工作物を設置する者は、事業用電気工作物の工事、維持及び運用に関する保安の監督をさせるため、主務省令で定めるところにより、主任技術者免状の交付を受けている者のうちから、主任技術者を選任しなければならない。\n２\n                \n                  自家用電気工作物（小規模事業用電気工作物を除く。）を設置する者は、前項の規定にかかわらず、主務大臣の許可を受けて、主任技術者免状の交付を受けていない者を主任技術者として選任することができる。\n３\n                \n                  事業用電気工作物を設置する者は、主任技術者を選任したとき（前項の許可を受けて選任した場合を除く。）は、遅滞なく、その旨を主務大臣に届け出なければならない。\n                  これを解任したときも、同様とする。\n４\n                \n                  主任技術者は、事業用電気工作物の工事、維持及び運用に関する保安の監督の職務を誠実に行わなければならない。\n５\n                \n                  事業用電気工作物の工事、維持又は運用に従事する者は、主任技術者がその保安のためにする指示に従わなければならない。"},{"id":"44","number":"第四十四条","caption":"（主任技術者免状）","text":"主任技術者免状の種類は、次のとおりとする。\n                \n                \n                  一\n                  \n                    第一種電気主任技術者免状\n                  \n                \n                \n                  二\n                  \n                    第二種電気主任技術者免状\n                  \n                \n                \n                  三\n                  \n                    第三種電気主任技術者免状\n                  \n                \n                \n                  四\n                  \n                    第一種ダム水路主任技術者免状\n                  \n                \n                \n                  五\n                  \n                    第二種ダム水路主任技術者免状\n                  \n                \n                \n                  六\n                  \n                    第一種ボイラー・タービン主任技術者免状\n                  \n                \n                \n                  七\n                  \n                    第二種ボイラー・タービン主任技術者免状\n２\n                \n                  主任技術者免状は、次の各号のいずれかに該当する者に対し、経済産業大臣が交付する。\n                \n                \n                  一\n                  \n                    主任技術者免状の種類ごとに経済産業省令で定める学歴又は資格及び実務の経験を有する者\n                  \n                \n                \n                  二\n                  \n                    前項第一号から第三号までに掲げる種類の主任技術者免状にあつては、電気主任技術者試験に合格した者\n３\n                \n                  経済産業大臣は、次の各号のいずれかに該当する者に対しては、主任技術者免状の交付を行わないことができる。\n                \n                \n                  一\n                  \n                    次項の規定により主任技術者免状の返納を命ぜられ、その日から一年を経過しない者\n                  \n                \n                \n                  二\n                  \n                    この法律又はこの法律に基づく命令の規定に違反し、罰金以上の刑に処せられ、その執行を終わり、又は執行を受けることがなくなつた日から二年を経過しない者\n４\n                \n                  経済産業大臣は、主任技術者免状の交付を受けている者がこの法律又はこの法律に基づく命令の規定に違反したときは、その主任技術者免状の返納を命ずることができる。\n５\n                \n                  主任技術者免状の交付を受けている者が保安について監督をすることができる事業用電気工作物の工事、維持及び運用の範囲並びに主任技術者免状の交付に関する手続的事項は、経済産業省令で定める。"},{"id":"44_2","number":"第四十四条の二","caption":"（免状交付事務の委託）","text":"経済産業大臣は、政令で定めるところにより、主任技術者免状（前条第一項第一号から第三号までに掲げる種類のものに限る。）に関する事務（主任技術者免状の返納に係る事務その他政令で定める事務を除く。以下「免状交付事務」という。）の全部又は一部を次条第二項の指定試験機関に委託することができる。\n２\n                \n                  前項の規定により免状交付事務の委託を受けた指定試験機関の役員若しくは職員又はこれらの職にあつた者は、当該委託に係る免状交付事務に関して知り得た秘密を漏らしてはならない。"},{"id":"45","number":"第四十五条","caption":"（電気主任技術者試験）","text":"電気主任技術者試験は、主任技術者免状の種類ごとに、事業用電気工作物の工事、維持及び運用の保安に関して必要な知識及び技能について、経済産業大臣が行う。\n２\n                \n                  経済産業大臣は、その指定する者（以下「指定試験機関」という。）に、電気主任技術者試験の実施に関する事務（以下「試験事務」という。）を行わせることができる。\n３\n                \n                  電気主任技術者試験の試験科目、受験手続その他電気主任技術者試験の実施細目は、経済産業省令で定める。"},{"id":"46","number":"第四十六条","caption":"（小規模事業用電気工作物を設置する者の届出）","text":"小規模事業用電気工作物を設置する者は、当該小規模事業用電気工作物の使用の開始前に、経済産業省令で定めるところにより、氏名又は名称及び住所その他経済産業省令で定める事項を記載した書類を添えて、その旨を経済産業大臣に届け出なければならない。\n                  ただし、経済産業省令で定める場合は、この限りでない。\n２\n                \n                  前項の規定による届出をした者は、次の各号のいずれかに該当するときは、経済産業省令で定めるところにより、遅滞なく、その旨を経済産業大臣に届け出なければならない。\n                \n                \n                  一\n                  \n                    前項の事項を変更したとき。\n                  \n                \n                \n                  二\n                  \n                    前項の規定による届出に係る小規模事業用電気工作物が小規模事業用電気工作物でなくなつたとき。\n                  \n                \n                \n                  三\n                  \n                    その他経済産業省令で定める場合に該当するとき。"},{"id":"46_2","number":"第四十六条の二","caption":"（事業用電気工作物に係る環境影響評価）","text":"事業用電気工作物の設置又は変更の工事であつて環境影響評価法（平成九年法律第八十一号）第二条第二項に規定する第一種事業又は同条第三項に規定する第二種事業に該当するものに係る同条第一項に規定する環境影響評価（以下「環境影響評価」という。）その他の手続については、同法及びこの款の定めるところによる。"},{"id":"46_3","number":"第四十六条の三","caption":"（簡易な方法による環境影響評価）","text":"事業用電気工作物の設置又は変更の工事であつて環境影響評価法第二条第三項に規定する第二種事業に該当するものをしようとする者は、同法第四条第一項前段の書面には、同項前段に規定する事項のほか、その工事について経済産業省令で定める簡易な方法により環境影響評価を行つた結果を、経済産業省令で定めるところにより、記載しなければならない。"},{"id":"46_4","number":"第四十六条の四","caption":"（方法書の作成）","text":"事業用電気工作物の設置又は変更の工事であつて環境影響評価法第二条第四項に規定する対象事業に該当するもの（以下「特定対象事業」という。）をしようとする者（以下「特定事業者」という。）は、同法第五条第一項の環境影響評価方法書（以下「方法書」という。）には、同項第七号の規定にかかわらず、特定対象事業に係る環境影響評価の項目並びに調査、予測及び評価の手法を記載しなければならない。"},{"id":"46_5","number":"第四十六条の五","caption":"（方法書の届出）","text":"特定事業者は、環境影響評価法第六条第一項の規定による送付をするときは、併せて方法書及びこれを要約した書類を経済産業大臣に届け出なければならない。"},{"id":"46_6","number":"第四十六条の六","caption":"（方法書についての意見の概要等の届出等）","text":"特定事業者は、環境影響評価法第九条の書類には、同条に規定する事項のほか、同法第八条第一項の意見についての事業者の見解を記載しなければならない。\n２\n                \n                  特定事業者は、環境影響評価法第九条の規定による送付をするときは、併せて同条の書類を経済産業大臣に届け出なければならない。"},{"id":"46_7","number":"第四十六条の七","caption":"（方法書についての都道府県知事等の意見）","text":"環境影響評価法第十条第一項の都道府県知事の意見並びに同条第四項の政令で定める市の長及び同条第五項の都道府県知事の意見であつて特定対象事業に係るものについては、これらの規定にかかわらず、事業者に替えて経済産業大臣に対し、これらの規定の意見として述べるものとする。\n２\n                \n                  都道府県知事は、環境影響評価法第十条第一項の意見であつて特定対象事業に係るものについては、同条第三項の規定によるほか、前条第一項の規定により同法第九条の書類に記載された事業者の見解に配意しなければならない。\n３\n                \n                  環境影響評価法第十条第四項の政令で定める市の長は、同項の意見であつて特定対象事業に係るものについては、同条第六項の規定によるほか、前条第一項の規定により同法第九条の書類に記載された事業者の見解に配意しなければならない。"},{"id":"46_8","number":"第四十六条の八","caption":"（方法書についての勧告）","text":"経済産業大臣は、第四十六条の五の規定による方法書の届出があつた場合において、環境影響評価法第十条第一項の都道府県知事の意見又は同条第四項の政令で定める市の長の意見及び同条第五項の都道府県知事の意見がある場合にはその意見を勘案するとともに、第四十六条の六第二項の規定による届出に係る同法第八条第一項の意見の概要及び当該意見についての事業者の見解に配意して、その方法書を審査し、その方法書に係る特定対象事業につき、環境の保全についての適正な配慮がなされることを確保するため必要があると認めるときは、第四十六条の五の規定による届出を受理した日から経済産業省令で定める期間内に限り、特定事業者に対し、その特定対象事業に係る環境影響評価の項目並びに調査、予測及び評価の手法について必要な勧告をすることができる。\n２\n                \n                  経済産業大臣は、前項の規定による勧告をする必要がないと認めたときは、遅滞なく、その旨を特定事業者に通知しなければならない。\n３\n                \n                  経済産業大臣は、第一項の規定による勧告又は前項の規定による通知を行うときは、併せて特定事業者に対し、環境影響評価法第十条第一項の書面又は同条第四項の書面及び同条第五項の書面がある場合にはその書面の写しを送付しなければならない。"},{"id":"46_9","number":"第四十六条の九","caption":"（環境影響評価の項目等の選定）","text":"特定事業者は、前条第一項の規定による勧告があつたときは、環境影響評価法第十一条第一項の規定による検討において、同項の規定により同法第十条第一項、第四項又は第五項の意見を勘案するとともに同法第八条第一項の意見に配意するほか、その勧告を踏まえて、当該検討を加えなければならない。"},{"id":"46_10","number":"第四十六条の十","caption":"（準備書の作成）","text":"特定事業者は、環境影響評価法第十四条第一項の環境影響評価準備書（以下「準備書」という。）には、同項各号に掲げる事項のほか、第四十六条の八第一項の規定による勧告の内容を記載しなければならない。"},{"id":"46_11","number":"第四十六条の十一","caption":"（準備書の届出）","text":"特定事業者は、環境影響評価法第十五条の規定による送付をするときは、併せて準備書及びこれを要約した書類を経済産業大臣に届け出なければならない。"},{"id":"46_12","number":"第四十六条の十二","caption":"（準備書についての意見の概要等の届出）","text":"特定事業者は、環境影響評価法第十九条の規定による送付をするときは、併せて同条の書類を経済産業大臣に届け出なければならない。"},{"id":"46_13","number":"第四十六条の十三","caption":"（準備書についての関係都道府県知事等の意見）","text":"環境影響評価法第二十条第一項の関係都道府県知事の意見並びに同条第四項の政令で定める市の長及び同条第五項の関係都道府県知事の意見であつて特定対象事業に係るものについては、これらの規定にかかわらず、事業者に替えて経済産業大臣に対し、これらの規定の意見として述べるものとする。"},{"id":"46_14","number":"第四十六条の十四","caption":"（準備書についての勧告）","text":"経済産業大臣は、第四十六条の十一の規定による準備書の届出があつた場合において、環境影響評価法第二十条第一項の関係都道府県知事の意見又は同条第四項の政令で定める市の長の意見及び同条第五項の関係都道府県知事の意見がある場合にはその意見を勘案するとともに、第四十六条の十二の規定による届出に係る同法第十八条第一項の意見の概要及び当該意見についての事業者の見解に配意して、その準備書を審査し、その準備書に係る特定対象事業につき、環境の保全についての適正な配慮がなされることを確保するため必要があると認めるときは、第四十六条の十一の規定による届出を受理した日から経済産業省令で定める期間内に限り、特定事業者に対し、その特定対象事業に係る環境影響評価について必要な勧告をすることができる。\n２\n                \n                  経済産業大臣は、前項の規定による審査をするときは、環境大臣の環境の保全の見地からの意見を聴かなければならない。\n３\n                \n                  経済産業大臣は、第一項の規定による勧告をする必要がないと認めたときは、遅滞なく、その旨を特定事業者に通知しなければならない。\n４\n                \n                  経済産業大臣は、第一項の規定による勧告又は前項の規定による通知を行うときは、併せて特定事業者に対し、環境影響評価法第二十条第一項の書面又は同条第四項の書面及び同条第五項の書面がある場合にはその書面の写しを送付しなければならない。"},{"id":"46_15","number":"第四十六条の十五","caption":"（評価書の作成）","text":"特定事業者は、前条第一項の規定による勧告があつたときは、環境影響評価法第二十一条第一項の規定による検討において、同項の規定により同法第二十条第一項、第四項又は第五項の意見を勘案するとともに同法第十八条第一項の意見に配意するほか、その勧告を踏まえて、当該検討を加えなければならない。\n２\n                \n                  特定事業者は、環境影響評価法第二十一条第二項の環境影響評価書（以下「評価書」という。）には、同項各号に掲げる事項のほか、第四十六条の八第一項及び前条第一項の規定による勧告の内容を記載しなければならない。"},{"id":"46_16","number":"第四十六条の十六","caption":"（評価書の届出）","text":"特定事業者は、環境影響評価法第二十一条第二項の規定により評価書を作成したときは、その評価書を経済産業大臣に届け出なければならない。\n                  次条第一項の規定による命令があつた場合において、これを変更したときも、同様とする。"},{"id":"46_17","number":"第四十六条の十七","caption":"（変更命令）","text":"経済産業大臣は、前条の規定による届出があつた評価書に係る特定対象事業につき、環境の保全についての適正な配慮がなされることを確保するため特に必要があり、かつ、適切であると認めるときは、同条の規定による届出を受理した日から経済産業省令で定める期間内に限り、特定事業者に対し、相当の期限を定め、その届出に係る評価書を変更すべきことを命ずることができる。\n２\n                \n                  経済産業大臣は、前項の規定による命令をする必要がないと認めたときは、遅滞なく、その旨を特定事業者に通知しなければならない。"},{"id":"46_18","number":"第四十六条の十八","caption":"（評価書の送付）","text":"経済産業大臣は、前条第二項の規定による通知をしたときは、その通知に係る評価書の写しを環境大臣に送付しなければならない。\n２\n                \n                  特定事業者は、前条第二項の規定による通知を受けたときは、速やかに、環境影響評価法第十五条に規定する関係都道府県知事及び関係市町村長に対し、その通知に係る評価書、これを要約した書類及び前条第一項の規定による命令の内容を記載した書類を送付しなければならない。"},{"id":"46_19","number":"第四十六条の十九","caption":"（評価書の公告及び縦覧）","text":"特定事業者に対する環境影響評価法第二十七条の適用については、同条中「第二十五条第三項の規定による送付又は通知をした」とあるのは「電気事業法第四十六条の十七第二項の規定による通知を受けた」と、「評価書を」とあるのは「当該通知に係る評価書を」と、「評価書等」とあるのは「当該通知に係る評価書、これを要約した書類及び同条第一項の規定による命令の内容を記載した書類」とする。"},{"id":"46_20","number":"第四十六条の二十","caption":"（環境の保全の配慮）","text":"特定事業者は、環境影響評価法第三十八条第一項の規定により、環境の保全についての適正な配慮をしてその特定対象事業を実施するとともに、第四十六条の十七第二項の規定による通知に係る評価書に記載されているところにより、環境の保全についての適正な配慮をしてその特定対象事業に係る事業用電気工作物を維持し、及び運用しなければならない。"},{"id":"46_21","number":"第四十六条の二十一","caption":"（報告書の公表）","text":"特定事業者に対する環境影響評価法第三十八条の三第一項の適用については、同項中「第二十二条第一項の規定により第二十一条第二項の評価書の送付を受けた者にこれを送付するとともに、これ」とあるのは、「これ」とする。"},{"id":"46_22","number":"第四十六条の二十二","caption":"（環境影響評価法の適用に当たつての技術的読替え等）","text":"この款に定めるもののほか、特定事業者に対する環境影響評価法の規定の適用に当たつての技術的読替えその他特定事業者に対する同法の規定の適用に関し必要な事項は、政令で定める。"},{"id":"46_23","number":"第四十六条の二十三","caption":"（環境影響評価法の適用除外）","text":"特定事業者の特定対象事業については、環境影響評価法第二十二条から第二十六条まで、第三十三条から第三十七条まで、第三十八条の三第二項、第三十八条の四及び第三十八条の五の規定は、適用しない。"},{"id":"47","number":"第四十七条","caption":"（工事計画）","text":"事業用電気工作物の設置又は変更の工事であつて、公共の安全の確保上特に重要なものとして主務省令で定めるものをしようとする者は、その工事の計画について主務大臣の認可を受けなければならない。\n                  ただし、事業用電気工作物が滅失し、若しくは損壊した場合又は災害その他非常の場合において、やむを得ない一時的な工事としてするときは、この限りでない。\n２\n                \n                  前項の認可を受けた者は、その認可を受けた工事の計画を変更しようとするときは、主務大臣の認可を受けなければならない。\n                  ただし、その変更が主務省令で定める軽微なものであるときは、この限りでない。\n３\n                \n                  主務大臣は、前二項の認可の申請に係る工事の計画が次の各号のいずれにも適合していると認めるときは、前二項の認可をしなければならない。\n                \n                \n                  一\n                  \n                    その事業用電気工作物が第三十九条第一項の主務省令で定める技術基準に適合しないものでないこと。\n                  \n                \n                \n                  二\n                  \n                    事業用電気工作物が一般送配電事業又は配電事業の用に供される場合にあつては、その事業用電気工作物が電気の円滑な供給を確保するため技術上適切なものであること。\n                  \n                \n                \n                  三\n                  \n                    特定対象事業に係るものにあつては、その特定対象事業に係る第四十六条の十七第二項の規定による通知に係る評価書に従つているものであること。\n                  \n                \n                \n                  四\n                  \n                    環境影響評価法第二条第三項に規定する第二種事業（特定対象事業を除く。）に係るものにあつては、同法第四条第三項第二号（同条第四項及び同法第二十九条第二項において準用する場合を含む。）の措置がとられたものであること。\n４\n                \n                  事業用電気工作物を設置する者は、第一項ただし書の場合は、工事の開始の後、遅滞なく、その旨を主務大臣に届け出なければならない。\n５\n                \n                  第一項の認可を受けた者は、第二項ただし書の場合は、その工事の計画を変更した後、遅滞なく、その変更した工事の計画を主務大臣に届け出なければならない。\n                  ただし、主務省令で定める場合は、この限りでない。"},{"id":"48","number":"第四十八条","caption":"","text":"事業用電気工作物の設置又は変更の工事（前条第一項の主務省令で定めるものを除く。）であつて、主務省令で定めるものをしようとする者は、その工事の計画を主務大臣に届け出なければならない。\n                  その工事の計画の変更（主務省令で定める軽微なものを除く。）をしようとするときも、同様とする。\n２\n                \n                  前項の規定による届出をした者は、その届出が受理された日から三十日を経過した後でなければ、その届出に係る工事を開始してはならない。\n３\n                \n                  主務大臣は、第一項の規定による届出のあつた工事の計画が次の各号のいずれにも適合していると認めるときは、前項に規定する期間を短縮することができる。\n                \n                \n                  一\n                  \n                    前条第三項各号に掲げる要件\n                  \n                \n                \n                  二\n                  \n                    水力を原動力とする発電用の事業用電気工作物に係るものにあつては、その事業用電気工作物が発電水力の有効な利用を確保するため技術上適切なものであること。\n４\n                \n                  主務大臣は、第一項の規定による届出のあつた工事の計画が前項各号のいずれかに適合していないと認めるときは、その届出をした者に対し、その届出を受理した日から三十日（次項の規定により第二項に規定する期間が延長された場合にあつては、当該延長後の期間）以内に限り、その工事の計画を変更し、又は廃止すべきことを命ずることができる。\n５\n                \n                  主務大臣は、第一項の規定による届出のあつた工事の計画が第三項各号に適合するかどうかについて審査するため相当の期間を要し、当該審査が第二項に規定する期間内に終了しないと認める相当の理由があるときは、当該期間を相当と認める期間に延長することができる。\n                  この場合において、主務大臣は、当該届出をした者に対し、遅滞なく、当該延長後の期間及び当該延長の理由を通知しなければならない。"},{"id":"48_2","number":"第四十八条の二","caption":"（技術基準の適合性確認）","text":"事業用電気工作物であつて荷重及び外力に対して安全な構造が特に必要なものとして経済産業省令で定めるもの（以下「特殊電気工作物」という。）について、前条第一項の規定による届出をする者は、当該特殊電気工作物が第三十九条第一項の主務省令で定める技術基準に適合するものであることについて、経済産業大臣の登録を受けた者の確認（以下「適合性確認」という。）を受けなければならない。\n２\n                \n                  前項の登録を受けた者は、特殊電気工作物について適合性確認を行い、当該特殊電気工作物が第三十九条第一項の主務省令で定める技術基準に適合しているときは、その旨を記載した証明書を交付することができる。"},{"id":"49","number":"第四十九条","caption":"（使用前検査）","text":"第四十七条第一項若しくは第二項の認可を受けて設置若しくは変更の工事をする事業用電気工作物又は第四十八条第一項の規定による届出をして設置若しくは変更の工事をする事業用電気工作物（その工事の計画について、同条第四項の規定による命令があつた場合において同条第一項の規定による届出をしていないものを除く。）であつて、公共の安全の確保上特に重要なものとして主務省令で定めるもの（第百十二条の三第三項において「特定事業用電気工作物」という。）は、その工事について主務省令で定めるところにより主務大臣の検査を受け、これに合格した後でなければ、これを使用してはならない。\n                  ただし、主務省令で定める場合は、この限りでない。\n２\n                \n                  前項の検査においては、その事業用電気工作物が次の各号のいずれにも適合しているときは、合格とする。\n                \n                \n                  一\n                  \n                    その工事が第四十七条第一項若しくは第二項の認可を受けた工事の計画（同項ただし書の主務省令で定める軽微な変更をしたものを含む。）又は第四十八条第一項の規定による届出をした工事の計画（同項後段の主務省令で定める軽微な変更をしたものを含む。）に従つて行われたものであること。\n                  \n                \n                \n                  二\n                  \n                    第三十九条第一項の主務省令で定める技術基準に適合しないものでないこと。"},{"id":"50","number":"第五十条","caption":"","text":"主務大臣は、前条第一項に規定する事業用電気工作物について同項の検査を行つた場合においてやむを得ない必要があると認めるときは、期間及び使用の方法を定めて、その事業用電気工作物を仮合格とすることができる。\n２\n                \n                  前項の規定により仮合格とされた事業用電気工作物は、前条第一項の規定にかかわらず、前項の規定により定められた期間内は、同項の規定により定められた方法により使用することを妨げない。"},{"id":"51","number":"第五十一条","caption":"（使用前安全管理検査）","text":"第四十八条第一項の規定による届出をして設置又は変更の工事をする事業用電気工作物（その工事の計画について同条第四項の規定による命令があつた場合において同条第一項の規定による届出をしていないもの及び第四十九条第一項の主務省令で定めるものを除く。）であつて、主務省令で定めるものを設置する者は、主務省令で定めるところにより、その使用の開始前に、当該事業用電気工作物について自主検査を行い、その結果を記録し、これを保存しなければならない。\n２\n                \n                  前項の自主検査（以下「使用前自主検査」という。）においては、その事業用電気工作物が次の各号のいずれにも適合していることを確認しなければならない。\n                \n                \n                  一\n                  \n                    その工事が第四十八条第一項の規定による届出をした工事の計画（同項後段の主務省令で定める軽微な変更をしたものを含む。）に従つて行われたものであること。\n                  \n                \n                \n                  二\n                  \n                    第三十九条第一項の主務省令で定める技術基準に適合するものであること。\n３\n                \n                  使用前自主検査を行う事業用電気工作物を設置する者は、使用前自主検査の実施に係る体制について、主務省令で定める時期（第七項の通知を受けている場合にあつては、当該通知に係る使用前自主検査の過去の評定の結果に応じ、主務省令で定める時期）に、事業用電気工作物（原子力を原動力とする発電用のものを除く。）であつて経済産業省令で定めるものを設置する者にあつては経済産業大臣の登録を受けた者が、その他の者にあつては主務大臣が行う審査を受けなければならない。\n４\n                \n                  前項の審査は、事業用電気工作物の安全管理を旨として、使用前自主検査の実施に係る組織、検査の方法、工程管理その他主務省令で定める事項について行う。\n５\n                \n                  第三項の経済産業大臣の登録を受けた者は、同項の審査を行つたときは、遅滞なく、当該審査の結果を経済産業省令で定めるところにより経済産業大臣に通知しなければならない。\n６\n                \n                  主務大臣は、第三項の審査の結果（前項の規定により通知を受けた審査の結果を含む。）に基づき、当該事業用電気工作物を設置する者の使用前自主検査の実施に係る体制について、総合的な評定をするものとする。\n７\n                \n                  主務大臣は、第三項の審査及び前項の評定の結果を、当該審査を受けた者に通知しなければならない。"},{"id":"51_2","number":"第五十一条の二","caption":"（設置者による事業用電気工作物の自己確認）","text":"事業用電気工作物であつて公共の安全の確保上重要なものとして主務省令で定めるものを設置する者は、その使用を開始しようとするときは、当該事業用電気工作物が、第三十九条第一項の主務省令で定める技術基準に適合することについて、主務省令で定めるところにより、自ら確認しなければならない。\n                  ただし、第四十七条第一項の認可（設置の工事に係るものに限る。）又は同条第四項若しくは第四十八条第一項の規定による届出（設置の工事に係るものに限る。）に係る事業用電気工作物を使用するとき、及び主務省令で定めるときは、この限りでない。\n２\n                \n                  前項の規定は、同項に規定する事業用電気工作物を設置する者が当該事業用電気工作物について主務省令で定める変更をした場合であつて、当該変更をした事業用電気工作物の使用を開始しようとするときに準用する。\n                  この場合において、同項中「事業用電気工作物が」とあるのは「変更をした事業用電気工作物が」と、「設置の工事」とあるのは「変更の工事」と読み替えるものとする。\n３\n                \n                  第一項に規定する事業用電気工作物を設置する者は、同項（前項において準用する場合を含む。）の規定による確認をした場合には、当該事業用電気工作物の使用の開始前に、主務省令で定めるところにより、当該確認の結果（当該事業用電気工作物が小規模事業用電気工作物である場合であつて、その設置者が当該確認を委託して行つた場合にあつては、その委託先の氏名又は名称及び住所その他経済産業省令で定める事項を含む。）を主務大臣に届け出なければならない。"},{"id":"52","number":"第五十二条","caption":"（溶接自主検査）","text":"発電用のボイラー、タービンその他の主務省令で定める機械若しくは器具である電気工作物（以下「ボイラー等」という。）であつて、主務省令で定める圧力以上の圧力を加えられる部分（以下「耐圧部分」という。）について溶接をするもの又は耐圧部分について溶接をしたボイラー等であつて輸入したものを設置する者は、その溶接について主務省令で定めるところにより、その使用の開始前に、当該電気工作物について自主検査を行い、その結果を記録し、これを保存しなければならない。\n                  ただし、主務省令で定める場合は、この限りでない。\n２\n                \n                  前項の自主検査においては、その溶接が第三十九条第一項の主務省令で定める技術基準に適合していることを確認しなければならない。"},{"id":"53","number":"第五十三条","caption":"（自家用電気工作物の使用の開始）","text":"自家用電気工作物を設置する者は、その自家用電気工作物の使用の開始の後、遅滞なく、その旨を主務大臣に届け出なければならない。\n                  ただし、第四十七条第一項の認可又は第四十六条第一項、第四十七条第四項、第四十八条第一項若しくは第五十一条の二第三項の規定による届出に係る自家用電気工作物を使用する場合及び主務省令で定める場合は、この限りでない。"},{"id":"54","number":"第五十四条","caption":"（定期検査）","text":"特定重要電気工作物（発電用のボイラー、タービンその他の電気工作物のうち、公共の安全の確保上特に重要なものとして主務省令で定めるものであつて、主務省令で定める圧力以上の圧力を加えられる部分があるもの並びに発電用原子炉（原子炉等規制法第二条第五項に規定する発電用原子炉をいう。次条第一項第三号において同じ。）及びその附属設備であつて主務省令で定めるものをいう。）については、これらを設置する者は、主務省令で定めるところにより、主務省令で定める時期ごとに、主務大臣が行う検査を受けなければならない。\n                  ただし、主務省令で定める場合は、この限りでない。"},{"id":"55","number":"第五十五条","caption":"（定期安全管理検査）","text":"次に掲げる電気工作物（以下この条において「特定電気工作物」という。）を設置する者は、主務省令で定めるところにより、定期に、当該特定電気工作物について自主検査を行い、その結果を記録し、これを保存しなければならない。\n                \n                \n                  一\n                  \n                    発電用のボイラー、タービンその他の主務省令で定める電気工作物であつて前条で定める圧力以上の圧力を加えられる部分があるもの\n                  \n                \n                \n                  二\n                  \n                    電気工作物のうち、屋外に設置される機械、器具その他の設備であつて主務省令で定めるもの（前号に掲げるものを除く。）\n                  \n                \n                \n                  三\n                  \n                    発電用原子炉及びその附属設備であつて主務省令で定めるもの（前二号に掲げるものを除く。）\n２\n                \n                  前項の自主検査（以下「定期自主検査」という。）においては、その特定電気工作物が第三十九条第一項の主務省令で定める技術基準に適合していることを確認しなければならない。\n３\n                \n                  定期自主検査を行う特定電気工作物を設置する者は、当該定期自主検査の際、原子力を原動力とする発電用の特定電気工作物であつて主務省令で定めるものに関し、一定の期間が経過した後に第三十九条第一項の主務省令で定める技術基準に適合しなくなるおそれがある部分があると認めるときは、当該部分が同項の主務省令で定める技術基準に適合しなくなると見込まれる時期その他の主務省令で定める事項について、主務省令で定めるところにより、評価を行い、その結果を記録し、これを保存するとともに、主務省令で定める事項については、これを主務大臣に報告しなければならない。\n４\n                \n                  定期自主検査を行う特定電気工作物を設置する者は、定期自主検査の実施に係る体制について、主務省令で定める時期（第六項において準用する第五十一条第七項の通知を受けている場合にあつては、当該通知に係る定期自主検査の過去の評定の結果に応じ、主務省令で定める時期）に、特定電気工作物（原子力を原動力とする発電用のものを除く。）であつて経済産業省令で定めるものを設置する者にあつては経済産業大臣の登録を受けた者が、その他の者にあつては経済産業大臣が行う審査を受けなければならない。\n５\n                \n                  前項の審査は、特定電気工作物の安全管理を旨として、定期自主検査の実施に係る組織、検査の方法、工程管理その他主務省令で定める事項について行う。\n６\n                \n                  第五十一条第五項から第七項までの規定は、第四項の審査に準用する。\n                  この場合において、同条第五項中「第三項」とあるのは「第四項」と、同条第六項中「当該事業用電気工作物」とあるのは「当該特定電気工作物」と、「使用前自主検査」とあるのは「定期自主検査」と読み替えるものとする。"},{"id":"55_2","number":"第五十五条の二","caption":"（事業用電気工作物を設置する者の地位の承継）","text":"事業用電気工作物を設置する者について相続、合併又は分割（当該事業用電気工作物を承継させるものに限る。）があつたときは、相続人、合併後存続する法人若しくは合併により設立した法人又は分割により当該事業用電気工作物を承継した法人は、その事業用電気工作物を設置する者のこの法律の規定による地位を承継する。\n２\n                \n                  前項の規定により事業用電気工作物を設置する者の地位を承継した者は、遅滞なく、その事実を証する書面を添えて、その旨を主務大臣に届け出なければならない。"},{"id":"55_3","number":"第五十五条の三","caption":"（認定）","text":"事業用電気工作物（原子力を原動力とする発電用のものを除き、経済産業省令で定めるものに限る。以下この款において同じ。）を設置する者は、経済産業省令で定めるところにより、保安を一体的に確保することが必要な事業用電気工作物の組織ごとに、高度な保安を確保することができると認められる旨の経済産業大臣の認定（以下この款において単に「認定」という。）を受けることができる。"},{"id":"55_4","number":"第五十五条の四","caption":"（認定の基準）","text":"経済産業大臣は、認定の申請が次の各号のいずれにも該当すると認めるときでなければ、その認定をしてはならない。\n                \n                \n                  一\n                  \n                    保安の確保のための組織がその業務遂行能力を持続的に向上させる仕組みを有することその他の経済産業省令で定める基準に適合するものであること。\n                  \n                \n                \n                  二\n                  \n                    保安の確保の方法が高度な情報通信技術を用いたものであることその他の経済産業省令で定める基準に適合するものであること。"},{"id":"55_5","number":"第五十五条の五","caption":"（欠格条項）","text":"次の各号のいずれかに該当する者は、認定を受けることができない。\n                \n                \n                  一\n                  \n                    認定の申請に係る組織において事業用電気工作物の使用を開始した日から二年を経過しない者\n                  \n                \n                \n                  二\n                  \n                    認定の申請に係る組織の使用する事業用電気工作物に関して、その責めに帰すべき事由により、電気その他による災害を発生させた日から二年を経過しない者\n                  \n                \n                \n                  三\n                  \n                    この法律又はこの法律に基づく命令の規定に違反し、罰金以上の刑に処せられ、その執行を終わり、又は執行を受けることがなくなつた日から二年を経過しない者\n                  \n                \n                \n                  四\n                  \n                    第五十五条の九の規定により認定を取り消され、その取消しの日から二年を経過しない者\n                  \n                \n                \n                  五\n                  \n                    法人であつて、その業務を行う役員のうちに前二号のいずれかに該当する者があるもの\n２\n                \n                  第五十五条の二第一項の規定による事業用電気工作物を設置する者の地位の承継があつた場合において、当該事業用電気工作物を設置する者が事業用電気工作物の使用を開始した日から二年を経過したときは、前項第一号の規定は、適用しない。\n                  ただし、当該承継が分割による承継であつて、認定に係る事業の全部を承継するものでない場合は、この限りでない。"},{"id":"55_6","number":"第五十五条の六","caption":"（認定の更新）","text":"認定は、五年以上十年以内において政令で定める期間ごとにその更新を受けなければ、その期間の経過によつて、その効力を失う。\n２\n                \n                  第五十五条の三及び第五十五条の四の規定は、前項の認定の更新に準用する。"},{"id":"55_7","number":"第五十五条の七","caption":"（変更の届出）","text":"認定を受けた者（以下「認定高度保安実施設置者」という。）は、保安の確保のための組織又は保安の確保の方法に変更があつたときは、遅滞なく、その旨を経済産業大臣に届け出なければならない。"},{"id":"55_8","number":"第五十五条の八","caption":"（承継）","text":"第五十五条の二第一項の規定により事業用電気工作物を設置する者（認定高度保安実施設置者に限る。）の地位を承継した者は、認定高度保安実施設置者でないとき、又は認定高度保安実施設置者である場合において次の各号のいずれかに該当するときは、同項の規定にかかわらず、認定高度保安実施設置者の地位を承継しない。\n                \n                \n                  一\n                  \n                    その行う承継が分割による承継であつて、認定に係る事業の全部を承継するものでないとき。\n                  \n                \n                \n                  二\n                  \n                    その認定に係る組織の使用する事業用電気工作物に関して、その責めに帰すべき事由により、電気その他による災害を発生させた日から二年を経過しないとき。\n                  \n                \n                \n                  三\n                  \n                    第五十五条の五第一項第三号から第五号までのいずれかに該当するとき。"},{"id":"55_9","number":"第五十五条の九","caption":"（認定の取消し）","text":"経済産業大臣は、認定高度保安実施設置者が次の各号のいずれかに該当するときは、認定を取り消すことができる。\n                \n                \n                  一\n                  \n                    認定に係る組織の使用する事業用電気工作物に関して、その責めに帰すべき事由により、電気その他による災害を発生させたとき。\n                  \n                \n                \n                  二\n                  \n                    認定に係る組織の使用する事業用電気工作物に関して、その責めに帰すべき事由により、電気その他による災害の発生のおそれのある事故を発生させたとき。\n                  \n                \n                \n                  三\n                  \n                    第四十条の規定により電気工作物の使用の一時停止の命令又は使用の制限の処分を受けたとき。\n                  \n                \n                \n                  四\n                  \n                    第五十五条の四各号のいずれかに該当していないと認められるとき。\n                  \n                \n                \n                  五\n                  \n                    第五十五条の五第一項第三号又は第五号に該当するに至つたとき。\n                  \n                \n                \n                  六\n                  \n                    不正の手段により認定又はその更新を受けたとき。"},{"id":"55_10","number":"第五十五条の十","caption":"（保安規程に係る特例）","text":"認定高度保安実施設置者は、保安規程を定め、又は変更したときは、第四十二条第一項及び第二項の規定にかかわらず、これらの規定による届出を要しない。\n                  この場合においては、経済産業省令で定めるところにより、当該保安規程を保存し、経済産業大臣から提出を求められたときは、速やかにこれを提出しなければならない。"},{"id":"55_11","number":"第五十五条の十一","caption":"（主任技術者に係る特例）","text":"認定高度保安実施設置者は、第四十三条第一項の規定による主任技術者の選任又はその解任については、同条第三項の規定にかかわらず、同項の規定による届出を要しない。\n                  この場合においては、経済産業省令で定めるところにより、当該選任又は解任に係る記録を作成し、これを保存しなければならない。"},{"id":"55_12","number":"第五十五条の十二","caption":"（使用前安全管理検査の特例）","text":"第五十一条第三項から第七項までの規定は、認定高度保安実施設置者については、適用しない。"},{"id":"55_13","number":"第五十五条の十三","caption":"（定期安全管理検査の特例）","text":"認定高度保安実施設置者であつて、第五十五条第一項第一号又は第二号に掲げる電気工作物を設置するものは、同項の自主検査については、同項の規定にかかわらず、これを定期に行うことを要しない。\n                  この場合においては、経済産業省令で定めるところにより、これを行わなければならない。\n２\n                \n                  第五十五条第四項から第六項までの規定は、認定高度保安実施設置者については、適用しない。"},{"id":"56","number":"第五十六条","caption":"（技術基準適合命令）","text":"経済産業大臣は、一般用電気工作物が経済産業省令で定める技術基準に適合していないと認めるときは、その所有者又は占有者に対し、その技術基準に適合するように一般用電気工作物を修理し、改造し、若しくは移転し、若しくはその使用を一時停止すべきことを命じ、又はその使用を制限することができる。\n２\n              \n                第三十九条第二項（第三号及び第四号を除く。）の規定は、前項の経済産業省令に準用する。"},{"id":"57","number":"第五十七条","caption":"（調査の義務）","text":"一般用電気工作物と直接に電気的に接続する電線路を維持し、及び運用する者（以下この条、次条及び第八十九条において「電線路維持運用者」という。）は、経済産業省令で定める場合を除き、経済産業省令で定めるところにより、その一般用電気工作物が前条第一項の経済産業省令で定める技術基準に適合しているかどうかを調査しなければならない。\n                ただし、その一般用電気工作物の設置の場所に立ち入ることにつき、その所有者又は占有者の承諾を得ることができないときは、この限りでない。\n２\n              \n                電線路維持運用者は、前項の規定による調査の結果、一般用電気工作物が前条第一項の経済産業省令で定める技術基準に適合していないと認めるときは、遅滞なく、その技術基準に適合するようにするためとるべき措置及びその措置をとらなかつた場合に生ずべき結果をその所有者又は占有者に通知しなければならない。\n３\n              \n                経済産業大臣は、電線路維持運用者が第一項の規定による調査若しくは前項の規定による通知をせず、又はその調査若しくは通知の方法が適当でないときは、その電線路維持運用者に対し、その調査若しくは通知を行い、又はその調査若しくは通知の方法を改善すべきことを命ずることができる。\n４\n              \n                電線路維持運用者は、帳簿を備え、第一項の規定による調査及び第二項の規定による通知に関する業務に関し経済産業省令で定める事項を記載しなければならない。\n５\n              \n                前項の帳簿は、経済産業省令で定めるところにより、保存しなければならない。"},{"id":"57_2","number":"第五十七条の二","caption":"（調査業務の委託）","text":"電線路維持運用者は、経済産業大臣の登録を受けた者（以下「登録調査機関」という。）に、その電線路維持運用者が維持し、及び運用する電線路と直接に電気的に接続する一般用電気工作物について、その一般用電気工作物が第五十六条第一項の経済産業省令で定める技術基準に適合しているかどうかを調査すること並びにその調査の結果その一般用電気工作物がその技術基準に適合していないときは、その技術基準に適合するようにするためとるべき措置及びその措置をとらなかつた場合に生ずべき結果をその所有者又は占有者に通知すること（以下「調査業務」という。）を委託することができる。\n２\n              \n                電線路維持運用者は、前項の規定により登録調査機関に調査業務を委託したときは、遅滞なく、その旨を経済産業大臣に届け出なければならない。\n                委託に係る契約が効力を失つたときも、同様とする。\n３\n              \n                前条第一項の規定は、電線路維持運用者が第一項の規定により登録調査機関に調査業務を委託しているときは、その委託に係る一般用電気工作物については、適用しない。"},{"id":"58","number":"第五十八条","caption":"（一時使用）","text":"電気事業者（小売電気事業者及び特定卸供給事業者を除く。以下この章において同じ。）は、次に掲げる目的のため他人の土地又はこれに定着する建物その他の工作物（以下「土地等」という。）を利用することが必要であり、かつ、やむを得ないときは、その土地等の利用を著しく妨げない限度において、これを一時使用することができる。\n              ただし、建物その他の工作物にあつては、電線路（その電線路の維持及び運用に必要な通信の用に供する線路を含む。）又はその附属設備（以下この章において「電線路」と総称する。）を支持するために利用する場合に限る。\n            \n            \n              一\n              \n                電気事業（小売電気事業及び特定卸供給事業を除く。以下この章において同じ。）の用に供する電線路に関する工事の施行のため必要な資材若しくは車両の置場、土石の捨場、作業場、架線のためのやぐら又は索道の設置\n              \n            \n            \n              二\n              \n                天災、事変その他の非常事態が発生した場合において、緊急に電気を供給するための電線路の設置\n              \n            \n            \n              三\n              \n                電気事業の用に供する電気工作物の設置のための測標の設置\n２\n            \n              電気事業者は、前項の規定により他人の土地等を一時使用しようとするときは、経済産業大臣の許可を受けなければならない。\n              ただし、天災、事変その他の非常事態が発生した場合において、十五日以内の期間一時使用するときは、この限りでない。\n３\n            \n              経済産業大臣は、前項の許可の申請があつたときは、その旨を土地等の所有者及び占有者に通知し、意見書を提出する機会を与えなければならない。\n４\n            \n              電気事業者は、第一項の規定により他人の土地等を一時使用しようとするときは、あらかじめ、土地等の占有者に通知しなければならない。\n              ただし、あらかじめ通知することが困難なときは、使用の開始の後、遅滞なく、通知することをもつて足りる。\n５\n            \n              第一項の規定により一時使用しようとする土地等が居住の用に供されているときは、その居住者の承諾を得なければならない。\n６\n            \n              第一項の規定による一時使用の期間は、六月（同項第二号の場合において、仮電線路を設置したとき、又は同項第三号の規定により一時使用するときは、一年）をこえることができない。\n７\n            \n              第一項の規定による一時使用のため他人の土地等に立ち入る者は、第二項の許可を受けたことを証する書面を携帯し、関係人の請求があつたときは、これを提示しなければならない。\n              ただし、同項ただし書の場合は、この限りでない。"},{"id":"59","number":"第五十九条","caption":"（立入り）","text":"電気事業者は、電気事業の用に供する電気工作物に関する測量又は実地調査のため必要があるときは、経済産業大臣の許可を受けて、他人の土地に立ち入ることができる。\n２\n            \n              前条第三項の規定は、前項の許可の申請があつた場合に準用する。\n３\n            \n              前条第四項、第五項及び第七項本文の規定は、電気事業者が第一項の規定により他人の土地に立ち入る場合に準用する。"},{"id":"60","number":"第六十条","caption":"（通行）","text":"電気事業者は、電気事業の用に供する電線路に関する工事又は電線路の維持のため必要があるときは、他人の土地を通行することができる。\n２\n            \n              前項の規定により他人の土地を通行する者は、その身分を示す証明書を携帯し、関係人の請求があつたときは、これを提示しなければならない。\n３\n            \n              第五十八条第四項及び第五項の規定は、電気事業者が第一項の規定により他人の土地を通行する場合に準用する。"},{"id":"61","number":"第六十一条","caption":"（植物の伐採又は移植）","text":"電気事業者は、植物が電気事業の用に供する電線路に障害を及ぼし、若しくは及ぼすおそれがある場合又は植物が電気事業の用に供する電気工作物に関する測量若しくは実地調査若しくは電気事業の用に供する電線路に関する工事に支障を及ぼす場合において、やむを得ないときは、経済産業大臣の許可を受けて、その植物を伐採し、又は移植することができる。\n２\n            \n              電気事業者は、前項の規定により植物を伐採し、又は移植しようとするときは、あらかじめ、植物の所有者に通知しなければならない。\n              ただし、あらかじめ通知することが困難なときは、伐採又は移植の後、遅滞なく、通知することをもつて足りる。\n３\n            \n              電気事業者は、植物が電気事業の用に供する電線路に障害を及ぼしている場合において、その障害を放置するときは、電線路を著しく損壊して電気の供給に重大な支障を生じ、又は火災その他の災害を発生して公共の安全を阻害するおそれがあると認められるときは、第一項の規定にかかわらず、経済産業大臣の許可を受けないで、その植物を伐採し、又は移植することができる。\n              この場合においては、伐採又は移植の後、遅滞なく、その旨を経済産業大臣に届け出るとともに、植物の所有者に通知しなければならない。\n４\n            \n              第五十八条第三項の規定は、第一項の許可の申請があつた場合に準用する。"},{"id":"62","number":"第六十二条","caption":"（損失補償）","text":"電気事業者は、第五十八条第一項の規定により他人の土地等を一時使用し、第五十九条第一項の規定により他人の土地に立ち入り、第六十条第一項の規定により他人の土地を通行し、又は前条第一項若しくは第三項の規定により植物を伐採し、若しくは移植したことによつて損失を生じたときは、損失を受けた者に対し、通常生ずる損失を補償しなければならない。"},{"id":"63","number":"第六十三条","caption":"","text":"前条の規定による損失の補償について、電気事業者と損失を受けた者との間に協議をすることができず、又は協議が調わないときは、電気事業者又は損失を受けた者は、当該土地等若しくは土地又は障害となつた植物の所在地を管轄する都道府県知事の裁定を申請することができる。\n２\n            \n              第二十五条第三項から第五項まで及び第三十三条の規定は、前項の裁定に準用する。\n              この場合において、第二十五条第三項及び第四項中「経済産業大臣」とあるのは、「都道府県知事」と読み替えるものとする。\n３\n            \n              損失の補償をすべき旨を定める裁定においては、補償金の額並びにその支払の時期及び方法を定めなければならない。"},{"id":"64","number":"第六十四条","caption":"（原状回復の義務）","text":"電気事業者は、第五十八条第一項の規定による土地等の一時使用が終わつたときは、その土地等を原状に回復し、又は原状に回復しないことによつて通常生ずる損失を補償して、その土地等を返還しなければならない。"},{"id":"65","number":"第六十五条","caption":"（公共用の土地の使用）","text":"電気事業者は、道路、橋、溝、河川、堤防その他公共の用に供せられる土地に電気事業の用に供する電線路を設置する必要があるときは、その効用を妨げない限度において、その管理者の許可を受けて、これを使用することができる。\n２\n            \n              前項の場合においては、電気事業者は、管理者の定めるところにより、使用料を納めなければならない。\n３\n            \n              管理者が正当な理由がないのに第一項の許可を拒んだとき、又は管理者の定めた使用料の額が適正でないときは、主務大臣は、電気事業者の申請により、使用を許可し、又は使用料の額を定めることができる。\n４\n            \n              前三項の規定は、道路法（昭和二十七年法律第百八十号）の規定による道路並びに同法第十八条第一項の規定により決定された道路の区域内の土地及び当該土地に設置された道路の附属物となるべきものについては、適用しない。\n５\n            \n              主務大臣は、次に掲げる場合は、あらかじめ、経済産業大臣に協議しなければならない。\n            \n            \n              一\n              \n                第三項の規定により使用を許可し、又は使用料の額を定めようとするとき。\n              \n            \n            \n              二\n              \n                電気事業者が電気事業の用に供する電線路を設置するため前項の道路又は道路となるべき区域内の土地若しくは当該土地に設置された道路の附属物となるべきものを占用しようとする場合において、道路法第三十九条第一項（同法第九十一条第二項において準用する場合を含む。）の規定により道路管理者が徴収する占用料の額の決定又は同法第八十七条第一項（同法第九十一条第二項において準用する場合を含む。）の規定により許可若しくは承認に条件を付したことについての審査請求に対して裁決をしようとするとき。"},{"id":"66","number":"第六十六条","caption":"（準用）","text":"第六十一条第三項、第六十二条及び第六十三条の規定は、小売電気事業者、特定卸供給事業者及び自家用電気工作物を設置する者に準用する。\n              この場合において、第六十一条第三項中「電線路を著しく損壊して電気の供給に重大な支障を生じ、又は火災その他の災害を発生して公共の安全を阻害する」とあるのは、「火災その他の災害を発生して公共の安全を阻害する」と読み替えるものとする。"},{"id":"66_2","number":"第六十六条の二","caption":"（設置）","text":"経済産業省に、電力・ガス取引監視等委員会（以下「委員会」という。）を置く。"},{"id":"66_3","number":"第六十六条の三","caption":"（権限）","text":"委員会は、この法律、ガス事業法（昭和二十九年法律第五十一号）、熱供給事業法（昭和四十七年法律第八十八号）及び再生可能エネルギー電気特措法の規定によりその権限に属させられた事項を処理する。"},{"id":"66_4","number":"第六十六条の四","caption":"（職権の行使）","text":"委員会の委員長及び委員は、独立してその職権を行う。"},{"id":"66_5","number":"第六十六条の五","caption":"（組織）","text":"委員会は、委員長及び委員四人をもつて組織する。\n２\n            \n              委員長及び委員は、非常勤とする。"},{"id":"66_6","number":"第六十六条の六","caption":"（委員長）","text":"委員長は、会務を総理し、委員会を代表する。\n２\n            \n              委員長に事故があるときは、あらかじめその指名する委員が、その職務を代理する。"},{"id":"66_7","number":"第六十六条の七","caption":"（委員長及び委員の任命）","text":"委員長及び委員は、法律、経済、金融又は工学に関して専門的な知識と経験を有し、その職務に関し公正かつ中立な判断をすることができる者のうちから、経済産業大臣が任命する。"},{"id":"66_8","number":"第六十六条の八","caption":"（委員長及び委員の任期）","text":"委員長及び委員の任期は、三年とする。\n              ただし、補欠の委員長又は委員の任期は、前任者の残任期間とする。\n２\n            \n              委員長及び委員は、再任されることができる。\n３\n            \n              委員長及び委員の任期が満了したときは、当該委員長及び委員は、後任者が任命されるまで引き続きその職務を行うものとする。"},{"id":"66_9","number":"第六十六条の九","caption":"（会議）","text":"委員会は、委員長が招集する。\n２\n            \n              委員会は、委員長及び二人以上の委員の出席がなければ、会議を開き、議決をすることができない。\n３\n            \n              委員会の議事は、出席者の過半数でこれを決し、可否同数のときは、委員長の決するところによる。\n４\n            \n              委員長に事故がある場合の第二項の規定の適用については、第六十六条の六第二項に規定する委員は、委員長とみなす。"},{"id":"66_10","number":"第六十六条の十","caption":"（事務局）","text":"委員会の事務を処理させるため、委員会に事務局を置く。\n２\n            \n              事務局に、事務局長及び所要の職員を置く。\n３\n            \n              事務局長は、委員長の命を受けて、局務を掌理する。\n４\n            \n              事務局の内部組織は、政令で定める。"},{"id":"66_11","number":"第六十六条の十一","caption":"（委員会の意見の聴取）","text":"経済産業大臣は、次に掲げる場合には、あらかじめ、委員会の意見を聴かなければならない。\n            \n            \n              一\n              \n                第二条の二又は第二十七条の十五の登録をしようとするとき。\n              \n            \n            \n              二\n              \n                第二条の九第一項又は第二十七条の二十一第一項の規定による登録の取消しをしようとするとき。\n              \n            \n            \n              三\n              \n                第二条の十七第一項（第二十七条の三十二において準用する場合を含む。）、第二条の十七第二項（第二十七条の二十六第三項において準用する場合を含む。）、第二条の十七第三項（第二十七条の二十六第二項において準用する場合を含む。）、第九条第五項（第十三条第二項（第二十七条の十二及び第二十七条の十二の十三において準用する場合を含む。）、第二十七条の十二及び第二十七条の十二の十三において準用する場合を含む。）、第十七条の三第一項、第十八条第六項若しくは第十一項、第十九条第一項、第二十条第三項若しくは第二十一条第三項、第二十二条の三第三項、第二十三条第六項、第二十三条の二第二項若しくは第二十三条の三第二項（これらの規定を第二十七条の十二の十三において準用する場合を含む。）、第二十七条第一項（第二十七条の十二、第二十七条の十二の十三、第二十七条の二十六第一項及び第二十七条の二十九において準用する場合を含む。）、第二十七条第二項、第二十七条の三（第二十七条の十二、第二十七条の十二の十三及び第二十七条の二十九において準用する場合を含む。）、第二十七条の十一第三項若しくは第四項、第二十七条の十一の三第三項、第二十七条の十一の四第五項、第二十七条の十一の五第二項、第二十七条の十一の六第二項、第二十七条の十二の十一第三項、第二十七条の十二の十二第四項、第二十七条の十三第五項（同条第八項において準用する場合を含む。）、第二十七条の三十第五項（同条第八項において準用する場合を含む。）、第二十八条の四十六第三項、第二十八条の四十八第四項、第二十八条の五十九、第二十九条第六項、第三十七条の十一、第九十九条第二項、第九十九条の十三、第九十九条の十四又は第百三条の二第三項の規定による命令をしようとするとき。\n              \n            \n            \n              四\n              \n                第三条、第八条第一項、第十四条第一項（第二十七条の十二及び第二十七条の十二の十三において準用する場合を含む。）、第二十四条第一項（第二十七条の十二の十三において準用する場合を含む。）、第二十七条の四、第二十七条の七の三第一項、第二十七条の十二の二、第二十七条の十二の七第一項、第二十七条の三十三第一項又は第九十九条の九第一項の規定による許可をしようとするとき。\n              \n            \n            \n              五\n              \n                第十条第一項若しくは第二項（これらの規定を第二十七条の十二及び第二十七条の十二の十三において準用する場合を含む。）、第十四条第二項（第二十七条の十二及び第二十七条の十二の十三において準用する場合を含む。）、第十八条第一項若しくは第二項ただし書、第二十二条の二第一項ただし書（第二十七条の十二の十三において準用する場合を含む。）、第二十七条の十一の二第一項ただし書、第二十八条の十四第一項、第二十八条の四十一第三項、第二十八条の四十六第一項、第二十八条の五十二、第二十八条の五十五第一項若しくは第六項、第九十九条第一項又は第九十九条の七第一項の認可をしようとするとき。\n              \n            \n            \n              六\n              \n                第十五条第二項、第二十七条の八第二項、第二十七条の十二の八第二項又は第二十七条の三十三第六項の規定による許可の取消しをしようとするとき。\n              \n            \n            \n              七\n              \n                第十六条第二項又は第二十七条の十二の九第二項の規定による供給区域の減少の処分をしようとするとき。\n              \n            \n            \n              八\n              \n                第十七条の二第一項、第二十条第二項ただし書、第二十一条第二項ただし書、第二十三条第二項ただし書（第二十七条の十二の十三において準用する場合を含む。）、第二十七条の十一の四第二項ただし書、第二十七条の十二の十一第二項ただし書、第二十七条の十二の十二第一項又は第二十八条の五十三第一項の規定による承認をしようとするとき。\n              \n            \n            \n              九\n              \n                第十七条の三第二項又は第十九条第二項の規定による変更の処分をしようとするとき。\n              \n            \n            \n              十\n              \n                第二十条の二第一項又は第九十七条第一項の規定による指定をしようとするとき。\n              \n            \n            \n              十一\n              \n                第二十条の二第三項の規定による指定の解除をしようとするとき。\n              \n            \n            \n              十二\n              \n                第二十五条第二項（第二十七条の十二の十三及び第三十二条において準用する場合を含む。）の規定による裁定をしようとするとき。\n              \n            \n            \n              十三\n              \n                第二十七条の十二の十二第五項、第二十九条第五項又は第三十三条の二第四項若しくは第五項の規定による勧告をしようとするとき。\n              \n            \n            \n              十四\n              \n                第三十七条の四の規定による認定をしようとするとき。\n              \n            \n            \n              十五\n              \n                第三十七条の十一第二項の規定による認定の取消しをしようとするとき。\n              \n            \n            \n              十六\n              \n                第九十九条の十四の規定による指定の取消しをしようとするとき。\n２\n            \n              委員会は、前項の規定により意見を述べたときは、遅滞なく、その内容を公表しなければならない。"},{"id":"66_12","number":"第六十六条の十二","caption":"（勧告）","text":"委員会は、第百十四条第一項又は第二項の規定により委任された第百五条、第百六条第三項から第五項まで、第八項から第十項まで、第十二項若しくは第十三項又は第百七条第二項、第三項、第六項、第七項、第九項若しくは第十項の規定による権限を行使した場合において、電力の適正な取引の確保を図るため必要があると認めるときは、電気事業者又は第百三条の二第二項に規定する届出者に対し、必要な勧告をすることができる。\n              ただし、次条第一項の規定による勧告をした場合は、この限りでない。\n２\n            \n              委員会は、前項の規定による勧告をした場合において、当該勧告を受けた電気事業者又は第百三条の二第二項に規定する届出者が、正当な理由がなく、その勧告に従わなかつたときは、その旨を経済産業大臣に報告するものとする。\n３\n            \n              委員会は、前項の規定による報告をした場合には、経済産業大臣に対し、当該報告に基づいてとつた措置について報告を求めることができる。"},{"id":"66_13","number":"第六十六条の十三","caption":"","text":"委員会は、第百十四条第一項又は第二項の規定により委任された第百五条、第百六条第三項から第五項まで、第八項から第十項まで、第十二項若しくは第十三項又は第百七条第二項、第三項、第六項、第七項、第九項若しくは第十項の規定による権限を行使した場合において、電力の適正な取引の確保を図るため特に必要があると認めるときは、経済産業大臣に対し、必要な勧告をすることができる。\n              ただし、前条第一項の規定による勧告をした場合は、この限りでない。\n２\n            \n              委員会は、前項の規定による勧告をしたときは、遅滞なく、その内容を公表しなければならない。\n３\n            \n              委員会は、第一項の規定による勧告をした場合には、経済産業大臣に対し、当該勧告に基づいてとつた措置について報告を求めることができる。"},{"id":"66_14","number":"第六十六条の十四","caption":"（建議）","text":"委員会は、この法律の規定によりその権限に属させられた事項に関し、電力の適正な取引の確保を図るため必要があると認めるときは、電気事業に関し講ずべき施策について経済産業大臣に建議することができる。\n２\n            \n              委員会は、前項の規定による建議をしたときは、遅滞なく、その内容を公表しなければならない。\n３\n            \n              委員会は、第一項の規定による建議をした場合には、経済産業大臣に対し、当該建議に基づき講じた施策について報告を求めることができる。"},{"id":"66_15","number":"第六十六条の十五","caption":"（資料の提出等の要求）","text":"委員会は、この法律の規定によりその権限に属させられた事項を処理するため必要があると認めるときは、関係行政機関の長その他の関係者に対し、資料の提出、意見の表明、説明その他の必要な協力を求めることができる。"},{"id":"66_16","number":"第六十六条の十六","caption":"（公表）","text":"委員会は、毎年、その事務の処理状況を公表しなければならない。"},{"id":"66_17","number":"第六十六条の十七","caption":"（政令への委任）","text":"この編に規定するもののほか、委員会に関し必要な事項は、政令で定める。"},{"id":"67","number":"第六十七条","caption":"（登録）","text":"第四十八条の二第一項の登録（以下この節において単に「登録」という。）は、経済産業省令で定めるところにより、適合性確認を行おうとする者の申請により行う。"},{"id":"68","number":"第六十八条","caption":"（欠格条項）","text":"次の各号のいずれかに該当する者は、登録を受けることができない。\n              \n              \n                一\n                \n                  この法律又はこの法律に基づく命令の規定に違反し、罰金以上の刑に処せられ、その執行を終わり、又は執行を受けることがなくなつた日から二年を経過しない者\n                \n              \n              \n                二\n                \n                  第七十八条の規定により登録を取り消され、その取消しの日から二年を経過しない者\n                \n              \n              \n                三\n                \n                  法人であつて、その業務を行う役員のうちに前二号のいずれかに該当する者があるもの"},{"id":"69","number":"第六十九条","caption":"（登録の基準）","text":"経済産業大臣は、第六十七条の規定により登録を申請した者（以下この項において「登録申請者」という。）が次に掲げる要件の全てに適合しているときは、登録をしなければならない。\n                この場合において、登録に関して必要な手続は、経済産業省令で定める。\n              \n              \n                一\n                \n                  特殊電気工作物の性能を総合的に評価する手法を用いて適合性確認を行うものであること。\n                \n              \n              \n                二\n                \n                  次のいずれかに該当する者が適合性確認を実施し、その人数が二名以上であること。\n                \n                \n                  イ\n                  \n                    学校教育法（昭和二十二年法律第二十六号）に基づく大学（短期大学を除く。）又は旧大学令（大正七年勅令第三百八十八号）に基づく大学において電気工学、土木工学、機械工学若しくは建築学の課程又はこれらに相当する課程を修めて卒業した者であつて、電気工作物の工事、維持若しくは運用に関する実務又は適合性確認に関する実務に通算して二年以上従事した経験を有するもの\n                  \n                \n                \n                  ロ\n                  \n                    学校教育法に基づく短期大学（同法に基づく専門職大学の前期課程を含む。）若しくは高等専門学校又は旧専門学校令（明治三十六年勅令第六十一号）に基づく専門学校において電気工学、土木工学、機械工学若しくは建築学の課程又はこれらに相当する課程を修めて卒業した者（同法に基づく専門職大学の前期課程にあつては、修了した者）であつて、電気工作物の工事、維持若しくは運用に関する実務又は適合性確認に関する実務に通算して四年以上従事した経験を有するもの\n                  \n                \n                \n                  ハ\n                  \n                    電気工作物の工事、維持若しくは運用に関する実務又は適合性確認に関する実務に通算して六年以上従事した経験を有する者\n                  \n                \n              \n              \n                三\n                \n                  登録申請者が、特殊電気工作物を設置する者（以下この号及び第七十五条第二項において「特殊電気工作物設置者」という。）に支配されているものとして次のいずれかに該当するものでないこと。\n                \n                \n                  イ\n                  \n                    登録申請者が株式会社である場合にあつては、特殊電気工作物設置者がその親法人（会社法第八百七十九条第一項に規定する親法人をいう。）であること。\n                  \n                \n                \n                  ロ\n                  \n                    登録申請者の役員（持分会社（会社法第五百七十五条第一項に規定する持分会社をいう。）にあつては、業務を執行する社員）に占める特殊電気工作物設置者の役員又は職員（過去二年間に当該特殊電気工作物設置者の役員又は職員であつた者を含む。）の割合が二分の一を超えていること。\n                  \n                \n                \n                  ハ\n                  \n                    登録申請者（法人にあつては、その代表権を有する役員）が、特殊電気工作物設置者の役員又は職員（過去二年間に当該特殊電気工作物設置者の役員又は職員であつた者を含む。）であること。\n２\n              \n                登録は、適合性確認機関登録簿に次に掲げる事項を記載してするものとする。\n              \n              \n                一\n                \n                  登録年月日及び登録番号\n                \n              \n              \n                二\n                \n                  登録を受けた者の氏名又は名称及び住所並びに法人にあつては、その代表者の氏名\n                \n              \n              \n                三\n                \n                  登録を受けた者が適合性確認を行う事業所の所在地\n                \n              \n              \n                四\n                \n                  前三号に掲げるもののほか、経済産業省令で定める事項"},{"id":"70","number":"第七十条","caption":"（登録の更新）","text":"登録は、三年を下らない政令で定める期間ごとにその更新を受けなければ、その期間の経過によつて、その効力を失う。\n２\n              \n                前三条の規定は、前項の登録の更新に準用する。"},{"id":"71","number":"第七十一条","caption":"（適合性確認の義務）","text":"登録を受けた者（以下「登録適合性確認機関」という。）は、適合性確認を行うべきことを求められたときは、正当な理由がある場合を除き、遅滞なく、適合性確認を行わなければならない。\n２\n              \n                登録適合性確認機関は、公正に、かつ、経済産業省令で定める方法により適合性確認を行わなければならない。\n３\n              \n                登録適合性確認機関は、適合性確認を行うときは、第六十九条第一項第二号に規定する者に適合性確認を実施させなければならない。"},{"id":"72","number":"第七十二条","caption":"（変更の届出）","text":"登録適合性確認機関は、第六十九条第二項第二号から第四号までに掲げる事項を変更しようとするときは、変更しようとする日の二週間前までに、経済産業大臣に届け出なければならない。"},{"id":"73","number":"第七十三条","caption":"（業務規程）","text":"登録適合性確認機関は、適合性確認の業務に関する規程（以下この節において「業務規程」という。）を定め、適合性確認の業務の開始前に、経済産業大臣に届け出なければならない。\n                これを変更しようとするときも、同様とする。\n２\n              \n                業務規程には、適合性確認の実施方法、適合性確認に関する料金の算定方法その他の経済産業省令で定める事項を定めておかなければならない。\n３\n              \n                経済産業大臣は、第一項の規定による届出のあつた業務規程が適合性確認の適正かつ確実な実施上不適当となつたと認めるときは、その業務規程を変更すべきことを命ずることができる。"},{"id":"74","number":"第七十四条","caption":"（業務の休廃止）","text":"登録適合性確認機関は、適合性確認の業務の全部又は一部を休止し、又は廃止しようとするときは、経済産業省令で定めるところにより、あらかじめ、その旨を経済産業大臣に届け出なければならない。"},{"id":"75","number":"第七十五条","caption":"（財務諸表等の備置き及び閲覧等）","text":"登録適合性確認機関は、毎事業年度経過後三月以内に、その事業年度の財産目録、貸借対照表及び損益計算書又は収支計算書並びに事業報告書（これらのものが電磁的記録（電子的方式、磁気的方式その他の人の知覚によつては認識することができない方式で作られる記録であつて、電子計算機による情報処理の用に供されるものをいう。以下この条において同じ。）で作成され、又はその作成に代えて電磁的記録の作成がされている場合における当該電磁的記録を含む。次項及び第百二十六条において「財務諸表等」という。）を作成し、五年間事業所に備え置かなければならない。\n２\n              \n                特殊電気工作物設置者その他の利害関係人は、登録適合性確認機関の業務時間内は、いつでも、次に掲げる請求をすることができる。\n                ただし、第二号又は第四号の請求をするには、登録適合性確認機関の定めた費用を支払わなければならない。\n              \n              \n                一\n                \n                  財務諸表等が書面をもつて作成されているときは、当該書面の閲覧又は謄写の請求\n                \n              \n              \n                二\n                \n                  前号の書面の謄本又は抄本の請求\n                \n              \n              \n                三\n                \n                  財務諸表等が電磁的記録をもつて作成されているときは、当該電磁的記録に記録された事項を経済産業省令で定める方法により表示したものの閲覧又は謄写の請求\n                \n              \n              \n                四\n                \n                  前号の電磁的記録に記録された事項を電磁的方法であつて経済産業省令で定めるものにより提供することの請求又は当該事項を記載した書面の交付の請求"},{"id":"76","number":"第七十六条","caption":"（適合命令）","text":"経済産業大臣は、登録適合性確認機関が第六十九条第一項各号のいずれかに適合しなくなつたと認めるときは、その登録適合性確認機関に対し、これらの規定に適合するため必要な措置をとるべきことを命ずることができる。"},{"id":"77","number":"第七十七条","caption":"（改善命令）","text":"経済産業大臣は、登録適合性確認機関が第七十一条の規定に違反していると認めるときは、その登録適合性確認機関に対し、適合性確認を行うべきこと又は適合性確認の方法その他の業務の方法の改善に関し必要な措置をとるべきことを命ずることができる。"},{"id":"78","number":"第七十八条","caption":"（登録の取消し等）","text":"経済産業大臣は、登録適合性確認機関が次の各号のいずれかに該当するときは、登録を取り消し、又は期間を定めて適合性確認の業務の全部若しくは一部の停止を命ずることができる。\n              \n              \n                一\n                \n                  第七十一条、第七十二条、第七十三条第一項、第七十四条、第七十五条第一項又は次条の規定に違反したとき。\n                \n              \n              \n                二\n                \n                  第六十八条第一号又は第三号に該当するに至つたとき。\n                \n              \n              \n                三\n                \n                  正当な理由がないのに第七十五条第二項各号の規定による請求を拒んだとき。\n                \n              \n              \n                四\n                \n                  第七十三条第三項又は前二条の規定による命令に違反したとき。\n                \n              \n              \n                五\n                \n                  不正の手段により登録を受けたとき。"},{"id":"79","number":"第七十九条","caption":"（帳簿の記載）","text":"登録適合性確認機関は、帳簿を備え、適合性確認の業務に関し経済産業省令で定める事項を記載しなければならない。\n２\n              \n                前項の帳簿は、経済産業省令で定めるところにより、保存しなければならない。"},{"id":"80","number":"第八十条","caption":"（経済産業大臣による適合性確認業務の実施）","text":"経済産業大臣は、登録を受ける者がいないとき、第七十四条の規定による適合性確認の業務の全部又は一部の休止又は廃止の届出があつたとき、第七十八条の規定により登録を取り消し、又は登録適合性確認機関に対し適合性確認の業務の全部若しくは一部の停止を命じたとき、登録適合性確認機関が天災その他の事由により適合性確認の業務の全部又は一部を実施することが困難となつたときその他必要があると認めるときは、当該適合性確認の業務の全部又は一部を自ら行うことができる。\n２\n              \n                経済産業大臣が前項の規定により適合性確認の業務の全部又は一部を自ら行う場合における適合性確認の業務の引継ぎその他の必要な事項については、経済産業省令で定める。"},{"id":"80_2","number":"第八十条の二","caption":"（登録）","text":"第五十一条第三項又は第五十五条第四項の登録（以下この節において単に「登録」という。）は、経済産業省令で定めるところにより、次に掲げる審査の区分（次条において単に「審査の区分」という。）ごとに、これらの審査（以下「安全管理審査」と総称する。）を行おうとする者の申請により行う。\n              \n              \n                一\n                \n                  第五十一条第三項の審査\n                \n              \n              \n                二\n                \n                  第五十五条第四項の審査"},{"id":"80_3","number":"第八十条の三","caption":"（登録の基準）","text":"経済産業大臣は、前条の規定により登録を申請した者（以下この項において「登録申請者」という。）が次に掲げる要件の全てに適合しているときは、登録をしなければならない。\n                この場合において、登録に関して必要な手続は、経済産業省令で定める。\n              \n              \n                一\n                \n                  次のいずれかに該当する者が安全管理審査を実施し、その人数が審査の区分ごとに二名以上であること。\n                \n                \n                  イ\n                  \n                    学校教育法に基づく大学（短期大学を除く。）又は旧大学令に基づく大学において電気工学、土木工学、機械工学若しくは経営工学の課程又はこれらに相当する課程を修めて卒業した者であつて、電気工作物の工事、維持若しくは運用に関する実務又は安全管理審査に関する実務に通算して二年以上従事した経験を有するもの\n                  \n                \n                \n                  ロ\n                  \n                    学校教育法に基づく短期大学（同法に基づく専門職大学の前期課程を含む。）若しくは高等専門学校又は旧専門学校令に基づく専門学校において電気工学、土木工学、機械工学若しくは経営工学の課程又はこれらに相当する課程を修めて卒業した者（同法に基づく専門職大学の前期課程にあつては、修了した者）であつて、電気工作物の工事、維持若しくは運用に関する実務又は安全管理審査に関する実務に通算して四年以上従事した経験を有するもの\n                  \n                \n                \n                  ハ\n                  \n                    電気工作物の工事、維持若しくは運用に関する実務又は安全管理審査に関する実務に通算して六年以上従事した経験を有する者\n                  \n                \n              \n              \n                二\n                \n                  登録申請者が、第五十一条第三項又は第五十五条第四項の規定により安全管理審査を受けなければならないこととされる電気工作物を設置する者（以下この号において「審査対象電気工作物設置者」という。）に支配されているものとして次のいずれかに該当するものでないこと。\n                \n                \n                  イ\n                  \n                    登録申請者が株式会社である場合にあつては、審査対象電気工作物設置者がその親法人（会社法第八百七十九条第一項に規定する親法人をいう。）であること。\n                  \n                \n                \n                  ロ\n                  \n                    登録申請者の役員（持分会社（会社法第五百七十五条第一項に規定する持分会社をいう。）にあつては、業務を執行する社員）に占める審査対象電気工作物設置者の役員又は職員（過去二年間に当該審査対象電気工作物設置者の役員又は職員であつた者を含む。）の割合が二分の一を超えていること。\n                  \n                \n                \n                  ハ\n                  \n                    登録申請者（法人にあつては、その代表権を有する役員）が、審査対象電気工作物設置者の役員又は職員（過去二年間に当該審査対象電気工作物設置者の役員又は職員であつた者を含む。）であること。\n２\n              \n                登録は、安全管理審査機関登録簿に次に掲げる事項を記載してするものとする。\n              \n              \n                一\n                \n                  登録年月日及び登録番号\n                \n              \n              \n                二\n                \n                  登録を受けた者の氏名又は名称及び住所並びに法人にあつては、その代表者の氏名\n                \n              \n              \n                三\n                \n                  審査の区分\n                \n              \n              \n                四\n                \n                  登録を受けた者が安全管理審査を行う事業所の所在地"},{"id":"80_4","number":"第八十条の四","caption":"（業務規程）","text":"登録を受けた者（以下「登録安全管理審査機関」という。）は、安全管理審査の業務に関する規程（以下この節において「業務規程」という。）を定め、安全管理審査の業務の開始前に、経済産業大臣に届け出なければならない。\n                これを変更しようとするときも、同様とする。\n２\n              \n                業務規程には、安全管理審査の実施方法、安全管理審査に関する料金の算定方法その他の経済産業省令で定める事項を定めておかなければならない。"},{"id":"80_5","number":"第八十条の五","caption":"（登録の取消し等）","text":"経済産業大臣は、登録安全管理審査機関が次の各号のいずれかに該当するときは、登録を取り消し、又は期間を定めて安全管理審査の業務の全部若しくは一部の停止を命ずることができる。\n              \n              \n                一\n                \n                  第五十一条第五項（第五十五条第六項において準用する場合を含む。）若しくは前条第一項の規定又は次条において準用する第七十一条、第七十二条、第七十四条、第七十五条第一項若しくは第七十九条の規定に違反したとき。\n                \n              \n              \n                二\n                \n                  次条において準用する第六十八条第一号又は第三号に該当するに至つたとき。\n                \n              \n              \n                三\n                \n                  正当な理由がないのに次条において準用する第七十五条第二項各号の規定による請求を拒んだとき。\n                \n              \n              \n                四\n                \n                  次条において準用する第七十六条又は第七十七条の規定による命令に違反したとき。\n                \n              \n              \n                五\n                \n                  不正の手段により登録を受けたとき。"},{"id":"80_6","number":"第八十条の六","caption":"（準用）","text":"第六十八条、第七十条から第七十二条まで、第七十四条から第七十七条まで、第七十九条及び第八十条の規定は、登録安全管理審査機関に準用する。\n                この場合において、第六十八条第二号及び第八十条第一項中「第七十八条」とあるのは「第八十条の五」と、第七十条第二項中「前三条の規定」とあるのは「第八十条の二及び第八十条の三の規定並びに第八十条の六において準用する第六十八条の規定」と、第七十一条の見出し及び第八十条第二項中「適合性確認」とあるのは「安全管理審査」と、第七十一条及び第七十七条中「適合性確認を」とあるのは「安全管理審査を」と、第七十一条第三項中「第六十九条第一項第二号」とあるのは「第八十条の三第一項第一号」と、第七十二条中「第六十九条第二項第二号から第四号までに掲げる事項」とあるのは「その名称又は安全管理審査を行う事業所の所在地」と、第七十四条、第七十七条、第七十九条第一項及び第八十条第一項中「適合性確認の」とあるのは「安全管理審査の」と、第七十五条第二項中「特殊電気工作物設置者」とあるのは「使用前自主検査又は定期自主検査を行う電気工作物を設置する者」と、第七十六条中「第六十九条第一項各号」とあるのは「第八十条の三第一項各号」と、第八十条の見出し中「適合性確認業務」とあるのは「安全管理審査業務」と読み替えるものとする。"},{"id":"81","number":"第八十一条","caption":"（指定）","text":"第四十五条第二項の指定は、経済産業省令で定めるところにより、試験事務を行おうとする者の申請により行う。\n２\n              \n                経済産業大臣は、第四十五条第二項の指定をしたときは、試験事務を行わないものとする。"},{"id":"82","number":"第八十二条","caption":"（欠格条項）","text":"次の各号のいずれかに該当する者は、第四十五条第二項の指定を受けることができない。\n              \n              \n                一\n                \n                  この法律又はこの法律に基づく命令の規定に違反し、罰金以上の刑に処せられ、その執行を終わり、又は執行を受けることがなくなつた日から二年を経過しない者\n                \n              \n              \n                二\n                \n                  第八十七条第二項の規定により指定を取り消され、その取消しの日から二年を経過しない者\n                \n              \n              \n                三\n                \n                  その業務を行う役員のうちに、次のいずれかに該当する者がある者\n                \n                \n                  イ\n                  \n                    第一号に該当する者\n                  \n                \n                \n                  ロ\n                  \n                    第八十四条の五の規定による命令により解任され、解任の日から二年を経過しない者"},{"id":"83","number":"第八十三条","caption":"（指定の基準）","text":"経済産業大臣は、他に第四十五条第二項の指定を受けた者がなく、かつ、同項の指定の申請が次の各号のいずれにも適合していると認めるときでなければ、その指定をしてはならない。\n              \n              \n                一\n                \n                  職員、設備、試験事務の実施の方法その他の事項についての試験事務の実施に関する計画が、試験事務の適確な実施のために適切なものであること。\n                \n              \n              \n                二\n                \n                  前号の試験事務の実施に関する計画を適確に実施するに足りる経理的基礎及び技術的能力があること。\n                \n              \n              \n                三\n                \n                  一般社団法人又は一般財団法人であること。\n                \n              \n              \n                四\n                \n                  試験事務以外の業務を行つているときは、その業務を行うことによつて試験事務が不公正になるおそれがないものであること。"},{"id":"84","number":"第八十四条","caption":"（試験員）","text":"指定試験機関は、試験事務を行う場合において、第四十四条第一項第一号から第三号までに掲げる種類の主任技術者免状に係る主任技術者として必要な知識及び技能を有するかどうかの判定に関する事務については、試験員に行わせなければならない。\n２\n              \n                指定試験機関は、試験員を選任しようとするときは、経済産業省令で定める要件を備える者のうちから選任しなければならない。\n３\n              \n                指定試験機関は、試験員を選任したときは、経済産業省令で定めるところにより、経済産業大臣にその旨を届け出なければならない。\n                試験員に変更があつたときも、同様とする。"},{"id":"84_2","number":"第八十四条の二","caption":"（業務規程）","text":"指定試験機関は、試験事務に関する規程（以下この節において「業務規程」という。）を定め、経済産業大臣の認可を受けなければならない。\n                これを変更しようとするときも、同様とする。\n２\n              \n                業務規程で定めるべき事項は、経済産業省令で定める。\n３\n              \n                経済産業大臣は、第一項の認可をした業務規程が試験事務の公正な遂行上不適当となつたと認めるときは、指定試験機関に対し、業務規程を変更すべきことを命ずることができる。"},{"id":"84_2_2","number":"第八十四条の二の二","caption":"（業務の休廃止）","text":"指定試験機関は、経済産業大臣の許可を受けなければ、試験事務の全部又は一部を休止し、又は廃止してはならない。"},{"id":"84_3","number":"第八十四条の三","caption":"（事業計画等）","text":"指定試験機関は、毎事業年度開始前に（第四十五条第二項の指定を受けた日の属する事業年度にあつては、その指定を受けた後遅滞なく）、その事業年度の事業計画及び収支予算を作成し、経済産業大臣の認可を受けなければならない。\n                これを変更しようとするときも、同様とする。\n２\n              \n                指定試験機関は、毎事業年度経過後三月以内に、その事業年度の事業報告書及び収支決算書を作成し、経済産業大臣に提出しなければならない。"},{"id":"84_4","number":"第八十四条の四","caption":"（役員の選任及び解任）","text":"指定試験機関の役員の選任及び解任は、経済産業大臣の認可を受けなければ、その効力を生じない。"},{"id":"84_5","number":"第八十四条の五","caption":"（解任命令）","text":"経済産業大臣は、指定試験機関の役員又は試験員がこの法律若しくはこの法律に基づく命令の規定又は業務規程に違反したときは、その指定試験機関に対し、その役員又は試験員を解任すべきことを命ずることができる。"},{"id":"85","number":"第八十五条","caption":"（秘密保持義務）","text":"指定試験機関の役員若しくは職員（試験員を含む。）又はこれらの職にあつた者は、試験事務に関して知り得た秘密を漏らしてはならない。"},{"id":"85_2","number":"第八十五条の二","caption":"（役員及び職員の地位）","text":"試験事務に従事する指定試験機関の役員又は職員（試験員を含む。）は、刑法その他の罰則の適用については、法令により公務に従事する職員とみなす。"},{"id":"86","number":"第八十六条","caption":"（適合命令等）","text":"経済産業大臣は、指定試験機関が第八十三条各号（第三号を除く。以下この項において同じ。）のいずれかに適合しなくなつたと認めるときは、指定試験機関に対し、当該各号に適合するため必要な措置をとるべきことを命ずることができる。\n２\n              \n                経済産業大臣は、前項に定めるもののほか、この法律を施行するため必要があると認めるときは、指定試験機関に対し、試験事務に関し監督上必要な命令をすることができる。"},{"id":"87","number":"第八十七条","caption":"（指定の取消し等）","text":"経済産業大臣は、指定試験機関が第八十三条第三号に適合しなくなつたときは、第四十五条第二項の指定を取り消さなければならない。\n２\n              \n                経済産業大臣は、指定試験機関が次の各号のいずれかに該当するときは、第四十五条第二項の指定を取り消し、又は期間を定めて試験事務の全部若しくは一部の停止を命ずることができる。\n              \n              \n                一\n                \n                  第八十二条第一号又は第三号に該当するに至つたとき。\n                \n              \n              \n                二\n                \n                  第八十四条、第八十四条の二第一項、第八十四条の二の二、第八十四条の三又は次条の規定に違反したとき。\n                \n              \n              \n                三\n                \n                  第八十四条の二第一項の認可を受けた業務規程によらないで試験事務を行つたとき。\n                \n              \n              \n                四\n                \n                  第八十四条の二第三項、第八十四条の五又は前条の規定による命令に違反したとき。\n                \n              \n              \n                五\n                \n                  不正の手段により第四十五条第二項の指定を受けたとき。"},{"id":"87_2","number":"第八十七条の二","caption":"（帳簿の記載）","text":"指定試験機関は、帳簿を備え、試験事務に関し経済産業省令で定める事項を記載しなければならない。\n２\n              \n                前項の帳簿は、経済産業省令で定めるところにより、保存しなければならない。"},{"id":"88","number":"第八十八条","caption":"（経済産業大臣による試験）","text":"経済産業大臣は、指定試験機関が第八十四条の二の二の許可を受けて試験事務の全部若しくは一部を休止したとき、第八十七条第二項の規定により指定試験機関に対し試験事務の全部若しくは一部の停止を命じたとき、又は指定試験機関が天災その他の事由により試験事務の全部若しくは一部を実施することが困難となつた場合において必要があると認めるときは、当該試験事務の全部又は一部を自ら行うものとする。\n２\n              \n                経済産業大臣が前項の規定により試験事務の全部若しくは一部を自ら行う場合、指定試験機関が第八十四条の二の二の許可を受けて試験事務の全部若しくは一部を廃止する場合又は第八十七条の規定により経済産業大臣が指定試験機関の指定を取り消した場合における試験事務の引継ぎその他の必要な事項については、経済産業省令で定める。"},{"id":"89","number":"第八十九条","caption":"（登録）","text":"第五十七条の二第一項の登録（以下この節において単に「登録」という。）は、経済産業省令で定めるところにより、電線路維持運用者の委託を受けて調査業務を行おうとする者の申請により行う。"},{"id":"90","number":"第九十条","caption":"（登録の基準）","text":"経済産業大臣は、前条の規定により登録を申請した者が次に掲げる要件の全てに適合しているときは、登録をしなければならない。\n                この場合において、登録に関して必要な手続は、経済産業省令で定める。\n              \n              \n                一\n                \n                  次に掲げる測定器を用いて調査業務を行うものであること。\n                \n                \n                  イ\n                  \n                    絶縁抵抗計\n                  \n                \n                \n                  ロ\n                  \n                    接地抵抗計\n                  \n                \n                \n                  ハ\n                  \n                    漏れ電流計\n                  \n                \n                \n                  ニ\n                  \n                    交流電流計\n                  \n                \n                \n                  ホ\n                  \n                    交流電圧計\n                  \n                \n              \n              \n                二\n                \n                  次のいずれかに該当する者が調査業務を実施するものであること。\n                \n                \n                  イ\n                  \n                    第四十四条第一項第一号から第三号までに掲げる種類の主任技術者免状の交付を受けている者\n                  \n                \n                \n                  ロ\n                  \n                    電気工事士法（昭和三十五年法律第百三十九号）第三条第一項に規定する第一種電気工事士又は同条第二項に規定する第二種電気工事士\n                  \n                \n                \n                  ハ\n                  \n                    学校教育法に基づく大学、高等専門学校、高等学校若しくは中等教育学校、旧大学令に基づく大学、旧専門学校令に基づく専門学校又は旧中等学校令（昭和十八年勅令第三十六号）に基づく実業学校において電気工学の課程又はこれに相当する課程を修めて卒業した者\n２\n              \n                登録は、調査機関登録簿に次に掲げる事項を記載してするものとする。\n              \n              \n                一\n                \n                  登録年月日及び登録番号\n                \n              \n              \n                二\n                \n                  登録を受けた者の氏名又は名称及び住所並びに法人にあつては、その代表者の氏名"},{"id":"91","number":"第九十一条","caption":"","text":"削除"},{"id":"92","number":"第九十二条","caption":"（調査の義務）","text":"登録調査機関は、第五十七条の二第一項の規定による調査業務の委託を受けているときは、第五十七条第一項の経済産業省令で定めるところにより、その調査業務を行わなければならない。\n                ただし、一般用電気工作物の設置の場所に立ち入ることにつき、その所有者又は占有者の承諾を得ることができないときは、この限りでない。\n２\n              \n                経済産業大臣は、登録調査機関が第五十七条の二第一項の規定による調査業務の委託を受けている場合において、その調査業務を行わず、又はその方法が適当でないときは、登録調査機関に対し、その調査業務を行い、又はその方法を改善すべきことを命ずることができる。"},{"id":"93","number":"第九十三条","caption":"（調査業務の廃止）","text":"登録調査機関は、調査業務を廃止したときは、遅滞なく、その旨を経済産業大臣に届け出なければならない。"},{"id":"94","number":"第九十四条","caption":"（業務規程）","text":"登録調査機関は、調査業務に関する規程（以下この節において「業務規程」という。）を定め、調査業務の開始前に、経済産業大臣に届け出なければならない。\n                これを変更しようとするときも、同様とする。\n２\n              \n                業務規程には、調査業務の実施方法、調査業務に関する料金の算定方法その他の経済産業省令で定める事項を定めておかなければならない。"},{"id":"95","number":"第九十五条","caption":"（登録の取消し）","text":"経済産業大臣は、登録調査機関が次の各号のいずれかに該当するときは、登録を取り消すことができる。\n              \n              \n                一\n                \n                  次条において準用する第六十八条第一号又は第三号に該当するに至つたとき。\n                \n              \n              \n                二\n                \n                  正当な理由がないのに次条において準用する第七十五条第二項各号の規定による請求を拒んだとき。\n                \n              \n              \n                三\n                \n                  第九十二条第一項、第九十三条若しくは前条第一項の規定又は次条において準用する第七十五条第一項若しくは第七十九条の規定に違反したとき。\n                \n              \n              \n                四\n                \n                  第九十二条第二項の規定又は次条において準用する第七十六条の規定による命令に違反したとき。\n                \n              \n              \n                五\n                \n                  不正の手段により登録を受けたとき。"},{"id":"96","number":"第九十六条","caption":"（準用）","text":"第六十八条、第七十条、第七十五条、第七十六条及び第七十九条の規定は、登録調査機関に準用する。\n                この場合において、第六十八条第二号中「第七十八条」とあるのは「第九十五条」と、第七十条第二項中「前三条の規定」とあるのは「第八十九条及び第九十条の規定並びに第九十六条において準用する第六十八条の規定」と、第七十五条第二項中「特殊電気工作物設置者」とあるのは「登録調査機関が調査業務を行う一般用電気工作物の所有者又は占有者」と、第七十六条中「第六十九条第一項各号」とあるのは「第九十条第一項各号」と、第七十九条第一項中「適合性確認の業務」とあるのは「調査業務」と読み替えるものとする。"},{"id":"97","number":"第九十七条","caption":"（指定）","text":"経済産業大臣は、電気事業者に対する電力の卸取引の機会の拡大を図るとともに、当該卸取引の指標として用いられる適正な価格の形成を図り、もつてその円滑な取引に資することを目的とする一般社団法人、一般財団法人その他政令で定める法人であつて、次条第一項に規定する業務（以下「市場開設業務」という。）に関し次に掲げる基準に適合すると認められるものを、その申請により、卸電力取引所として指定することができる。\n            \n            \n              一\n              \n                職員、市場開設業務の実施の方法その他の事項についての市場開設業務の実施に関する計画が、市場開設業務の適確な実施のために適切なものであること。\n              \n            \n            \n              二\n              \n                前号の市場開設業務の実施に関する計画を適確に実施するに足りる経理的及び技術的な基礎を有するものであること。\n              \n            \n            \n              三\n              \n                役員又は職員の構成が、市場開設業務の公正な実施に支障を及ぼすおそれがないものであること。\n              \n            \n            \n              四\n              \n                市場開設業務以外の業務を行う場合には、その業務を行うことによつて市場開設業務の公正な実施に支障を及ぼすおそれがないものであること。\n              \n            \n            \n              五\n              \n                第九十九条の十四の規定により指定を取り消され、その取消しの日から二年を経過しない者でないこと。\n              \n            \n            \n              六\n              \n                役員のうちに次のいずれかに該当する者がないこと。\n              \n              \n                イ\n                \n                  拘禁刑以上の刑に処せられ、その刑の執行を終わり、又は執行を受けることがなくなつた日から二年を経過しない者\n                \n              \n              \n                ロ\n                \n                  この法律又はこの法律に基づく命令の規定に違反したことにより罰金の刑に処せられ、その刑の執行を終わり、又は執行を受けることがなくなつた日から二年を経過しない者\n２\n            \n              卸電力取引所は、その名称若しくは住所又は市場開設業務を行う事務所の所在地を変更しようとするときは、変更しようとする日の二週間前までに、その旨を経済産業大臣に届け出なければならない。"},{"id":"98","number":"第九十八条","caption":"（業務）","text":"卸電力取引所は、次に掲げる業務を行うものとする。\n            \n            \n              一\n              \n                電気事業者に対する電力の卸取引の機会の拡大及び当該卸取引の指標として用いられる価格の形成に必要なその売買取引を行うための市場（次項及び第九十九条の二において「卸電力取引市場」という。）を開設すること。\n              \n            \n            \n              二\n              \n                前号に掲げる業務に附帯する業務を行うこと。\n              \n            \n            \n              三\n              \n                前二号に掲げるもののほか、卸電力取引所の目的を達成するために必要な業務を行うこと。\n２\n            \n              卸電力取引所は、前項第一号に掲げる業務として、翌日に受け渡される経済産業省令で定める時間を単位とする電力の売買取引を行うための市場（次項、第九十九条の四第二項及び第九十九条の八において「翌日市場」という。）その他市場開設業務の実施に関する規程（以下この章において「業務規程」という。）で定める卸電力取引市場を開設するものとする。\n３\n            \n              卸電力取引所は、翌日市場における地域間の売買取引に係る電力の量が、当該地域間を電気的に接続する電線路の容量を超えるときは、業務規程で定めるところにより、地域ごとに取引価格を算定するものとする。"},{"id":"99","number":"第九十九条","caption":"（業務規程の認可）","text":"卸電力取引所は、市場開設業務を行うときは、当該業務の開始前に、業務規程を作成し、経済産業大臣の認可を受けなければならない。\n              これを変更しようとするときも、同様とする。\n２\n            \n              経済産業大臣は、前項の認可をした業務規程が市場開設業務の公正かつ適確な実施上不適当となつたと認めるときは、その業務規程を変更すべきことを命ずることができる。\n３\n            \n              業務規程に記載すべき事項及び第一項の認可の基準については、経済産業省令で定める。"},{"id":"99_2","number":"第九十九条の二","caption":"（売買取引を行うことができる者）","text":"卸電力取引市場における電力の売買取引（以下この章において単に「売買取引」という。）を行うことができる者は、電気事業者その他これに準ずる者であつて電力の卸取引の業務を適確に遂行するに足りる資力信用を有するものとして業務規程で定める者とする。"},{"id":"99_3","number":"第九十九条の三","caption":"（売買取引）","text":"売買取引は、入札の方法その他業務規程で定める方法によらなければならない。\n２\n            \n              卸電力取引所は、売買取引において、不正な行為が行われ、又は不当な価格が形成されていると認めるときは、業務規程で定めるところにより、売買取引を行う者に対し、売買取引の制限その他の売買取引の公正を確保するために必要な措置を講ずることができる。\n３\n            \n              卸電力取引所は、前項に規定する措置を講じたときは、速やかに、その旨を経済産業大臣に報告しなければならない。"},{"id":"99_4","number":"第九十九条の四","caption":"（取引の決済）","text":"売買取引の決済は、卸電力取引所を経て行う方法その他業務規程で定める方法によらなければならない。\n２\n            \n              翌日市場における電力の売買取引の決済は、卸電力取引所を経て行う方法によるものとする。"},{"id":"99_5","number":"第九十九条の五","caption":"（売買取引数量等の公表）","text":"卸電力取引所は、経済産業省令で定めるところにより、売買取引の数量及び価格その他経済産業省令で定める事項を公表しなければならない。"},{"id":"99_6","number":"第九十九条の六","caption":"（差別的取扱いの禁止）","text":"卸電力取引所は、市場開設業務の運営に関し、売買取引を行う者に対して、不当に差別的な取扱いをしてはならない。"},{"id":"99_7","number":"第九十九条の七","caption":"（事業計画等）","text":"卸電力取引所は、毎事業年度開始前に（第九十七条第一項の指定を受けた日の属する事業年度にあつては、その指定を受けた後遅滞なく）、その事業年度の事業計画及び収支予算を作成し、経済産業大臣の認可を受けなければならない。\n              これを変更しようとするときも、同様とする。\n２\n            \n              卸電力取引所は、毎事業年度経過後三月以内に、その事業年度の事業報告書及び収支決算書を作成し、経済産業大臣に提出しなければならない。"},{"id":"99_8","number":"第九十九条の八","caption":"（地域間売買取引の決済に係る利益の納付）","text":"卸電力取引所は、推進機関が行う広域系統整備交付金交付等業務に要する費用に充てるため、推進機関に対し、経済産業省令で定めるところにより、翌日市場における地域間の売買取引の決済に係る収入からその決済に要する費用を控除した金額を納付するものとする。"},{"id":"99_9","number":"第九十九条の九","caption":"（業務の休廃止等）","text":"卸電力取引所は、経済産業大臣の許可を受けなければ、市場開設業務の全部又は一部を休止し、又は廃止してはならない。\n２\n            \n              経済産業大臣が前項の規定により市場開設業務の全部の廃止を許可したときは、当該許可に係る指定は、その効力を失う。"},{"id":"99_10","number":"第九十九条の十","caption":"（役員の選任及び解任）","text":"卸電力取引所の役員の選任及び解任は、経済産業大臣の認可を受けなければ、その効力を生じない。"},{"id":"99_11","number":"第九十九条の十一","caption":"（解任命令）","text":"経済産業大臣は、卸電力取引所の役員がこの法律若しくはこの法律に基づく命令の規定又は業務規程に違反したときは、その卸電力取引所に対し、その役員を解任すべきことを命ずることができる。"},{"id":"99_12","number":"第九十九条の十二","caption":"（秘密保持義務）","text":"卸電力取引所の役員若しくは職員又はこれらの職にあつた者は、市場開設業務に関して知り得た秘密を漏らし、又は盗用してはならない。"},{"id":"99_13","number":"第九十九条の十三","caption":"（監督命令）","text":"経済産業大臣は、市場開設業務の公正かつ適確な実施を確保するため必要があると認めるときは、卸電力取引所に対し、市場開設業務に関し監督上必要な命令をすることができる。"},{"id":"99_14","number":"第九十九条の十四","caption":"（指定の取消し等）","text":"経済産業大臣は、卸電力取引所が次の各号のいずれかに該当するときは、その指定を取り消し、又は期間を定めて市場開設業務の全部若しくは一部の停止を命ずることができる。\n            \n            \n              一\n              \n                第九十七条第一項第一号から第四号までに掲げる基準に適合していないと認めるとき。\n              \n            \n            \n              二\n              \n                第九十七条第一項第六号に掲げる基準に適合しないこととなつたとき。\n              \n            \n            \n              三\n              \n                第九十七条第二項、第九十九条第一項、第九十九条の三第三項、第九十九条の五から第九十九条の七まで又は第九十九条の九第一項の規定に違反したとき。\n              \n            \n            \n              四\n              \n                第九十九条第一項の認可を受けた業務規程によらないで市場開設業務を行つたとき。\n              \n            \n            \n              五\n              \n                第九十九条第二項、第九十九条の十一又は前条の規定による命令に違反したとき。\n              \n            \n            \n              六\n              \n                不正の手段により第九十七条第一項の指定を受けたとき。"},{"id":"100","number":"第百条","caption":"（登録等の条件）","text":"登録、変更登録、許可、指定、認可又は承認には、条件を付し、及びこれを変更することができる。\n２\n            \n              前項の条件は、公共の利益を増進し、又は登録、変更登録、許可、指定、認可若しくは承認に係る事項の確実な実施を図るため必要な最小限度のものに限り、かつ、当該登録、変更登録、許可、指定、認可又は承認を受ける者に不当な義務を課することとなるものであつてはならない。"},{"id":"101","number":"第百一条","caption":"（発電水力）","text":"経済産業大臣は、発電水力の開発上必要な調査を行なわなければならない。"},{"id":"102","number":"第百二条","caption":"","text":"経済産業大臣は、発電水力の開発上必要があると認めるときは、水力を原動力とする発電用の電気工作物を設置している者に対し、その電気工作物を設置している河川について、経済産業省令で定めるところにより、その流量を測定し、その測定の結果を報告すべきことを命ずることができる。"},{"id":"103","number":"第百三条","caption":"","text":"都道府県知事又は地方自治法（昭和二十二年法律第六十七号）第二百五十二条の十九第一項の指定都市（以下「指定都市」という。）の長は、河川法（昭和三十九年法律第百六十七号）第二十三条若しくは第二十九条第二項の許可又は同法第二十四条若しくは第二十六条第一項の許可（同法第二十三条の二の登録の対象となる流水の占用に係る水利使用（同条に規定する水利使用をいう。第三項において同じ。）に関する許可を除く。）の申請があつた場合において、その申請が発電水力の利用のためのものであつて政令で定めるものであるときは、意見を付して経済産業大臣に報告し、経済産業大臣の意見を求めなければならない。\n２\n            \n              経済産業大臣は、前項の規定により意見を求められたときは、国土交通大臣に協議するものとする。\n３\n            \n              経済産業大臣は、都道府県知事又は指定都市の長に対し河川法第二十三条若しくは第二十九条第二項の許可又は同法第二十四条若しくは第二十六条第一項の許可（同法第二十三条の二の登録の対象となる流水の占用に係る水利使用に関する許可を除く。）の申請があつた場合（第一項に規定する場合を除く。）において、発電水力の有効な利用を確保するため必要があると認めるときは、その都道府県知事又は指定都市の長に対し、これらの規定による処分に関し必要な勧告をすることができる。"},{"id":"103_2","number":"第百三条の二","caption":"（特定計量の届出等）","text":"電力の取引又は証明（計量法（平成四年法律第五十一号）第二条第二項に規定する取引又は証明をいう。）における法定計量単位（同法第八条第一項に規定する法定計量単位をいう。）による計量（同法第二条第一項に規定する計量をいう。）であつて、その適正を確保することが特に必要なものとして経済産業省令で定めるもの（以下この条、第百十一条第四項及び第百十七条の六において「特定計量」という。）をする者は、経済産業省令で定めるところにより、あらかじめ、次に掲げる事項を経済産業大臣に届け出なければならない。\n              これを変更するときも、同様とする。\n            \n            \n              一\n              \n                氏名又は名称及び住所並びに法人にあつては、その代表者の氏名\n              \n            \n            \n              二\n              \n                主たる営業所その他の営業所の名称及び所在地\n              \n            \n            \n              三\n              \n                特定計量の内容\n              \n            \n            \n              四\n              \n                特定計量の適正を確保するための措置の内容\n              \n            \n            \n              五\n              \n                特定計量の開始の予定年月日\n              \n            \n            \n              六\n              \n                その他経済産業省令で定める事項\n２\n            \n              前項の規定による届出を行つた者（以下「届出者」という。）は、経済産業省令で定める基準に従つて、特定計量をしなければならない。\n３\n            \n              経済産業大臣は、届出者が前項の経済産業省令で定める基準に従つて特定計量をしていない場合において、電気の使用者の利益の保護又は電気事業の健全な発達に支障が生じ、又は生ずるおそれがあると認めるときは、当該届出者に対し、その特定計量の中止又はその方法の改善その他の必要な措置をとるべきことを命ずることができる。\n４\n            \n              計量法第十六条第一項及び第四十条から第四十八条までの規定は、第一項の規定による届出に係る特定計量に使用される電気計器については、適用しない。"},{"id":"104","number":"第百四条","caption":"（電気工作物検査官）","text":"経済産業省及び原子力規制委員会に、電気工作物検査官を置く。\n２\n            \n              経済産業省の電気工作物検査官は、第四十九条第一項若しくは第五十四条の検査又は第五十一条第三項若しくは第五十五条第四項の審査に関する事務に従事する。\n３\n            \n              原子力規制委員会の電気工作物検査官は、第四十九条第一項若しくは第五十四条の検査又は第五十一条第三項の審査に関する事務に従事する。\n４\n            \n              電気工作物検査官の資格に関し必要な事項は、政令で定める。"},{"id":"105","number":"第百五条","caption":"（監査）","text":"経済産業大臣は、毎年、一般送配電事業者、送電事業者及び配電事業者の業務及び経理の監査をしなければならない。"},{"id":"105_2","number":"第百五条の二","caption":"（調査の要請）","text":"経済産業大臣は、認定高度保安実施設置者その他の保安の確保上特に重要な者として経済産業省令で定める者において保安に係るサイバーセキュリティ（サイバーセキュリティ基本法（平成二十六年法律第百四号）第二条に規定するサイバーセキュリティをいう。）に関する重大な事態が生じ、又は生じた疑いがある場合において、必要があると認めるときは、独立行政法人情報処理推進機構に対し、その原因究明のための調査を要請することができる。"},{"id":"106","number":"第百六条","caption":"（報告の徴収）","text":"主務大臣は、第三十九条、第四十条、第四十七条、第四十九条及び第五十条の規定の施行に必要な限度において、政令で定めるところにより、原子力発電工作物を設置する者に対し、その原子力発電工作物の保安に係る業務の状況に関し報告又は資料の提出をさせることができる。\n２\n            \n              主務大臣は、前項の規定によるもののほか、同項の規定により原子力発電工作物を設置する者に対し報告又は資料の提出をさせた場合において、原子力発電工作物の保安を確保するため特に必要があると認めるときは、第三十九条、第四十条、第四十七条、第四十九条及び第五十条の規定の施行に必要な限度において、当該原子力発電工作物の保守点検を行つた事業者に対し、必要な事項の報告又は資料の提出をさせることができる。\n３\n            \n              経済産業大臣は、第一項の規定によるもののほか、この法律の施行に必要な限度において、政令で定めるところにより、小売電気事業者等、一般送配電事業者、送電事業者、配電事業者、特定送配電事業者、発電事業者又は特定卸供給事業者に対し、その業務又は経理の状況に関し報告又は資料の提出をさせることができる。\n４\n            \n              経済産業大臣は、第二十二条の三から第二十三条の三まで、第二十七条の十一の三から第二十七条の十一の六まで又は第二十七条の十二の十三において準用する第二十二条の三、第二十三条（第四項を除く。）、第二十三条の二若しくは第二十三条の三の規定の施行に必要な限度において、第二十二条の三第一項に規定する特定関係事業者（小売電気事業者等、一般送配電事業者、送電事業者、配電事業者、特定送配電事業者、発電事業者及び特定卸供給事業者を除く。次項及び次条第三項において「一般送配電事業者の特定関係事業者」という。）、第二十七条の十一の三第一項に規定する特定関係事業者（小売電気事業者等、一般送配電事業者、送電事業者、配電事業者、特定送配電事業者、発電事業者及び特定卸供給事業者を除く。次項及び次条第三項において「送電事業者の特定関係事業者」という。）又は第二十七条の十二の十三において準用する第二十二条の三第一項に規定する特定関係事業者（小売電気事業者等、一般送配電事業者、送電事業者、配電事業者、特定送配電事業者、発電事業者及び特定卸供給事業者を除く。次項及び次条第三項において「配電事業者の特定関係事業者」という。）に対し、必要な事項の報告又は資料の提出をさせることができる。\n５\n            \n              経済産業大臣は、第三項の規定により一般送配電事業者、送電事業者又は配電事業者に対し報告又は資料の提出をさせた場合において、電気供給事業者間の適正な競争関係を確保するため特に必要があると認めるときは、第二十三条第二項（第二十七条の十二の十三において準用する場合を含む。）又は第二十七条の十一の四第二項の規定の施行に必要な限度において、当該一般送配電事業者の特定関係事業者等（一般送配電事業者の特定関係事業者を除く。）、当該送電事業者の特定関係事業者等（送電事業者の特定関係事業者を除く。）又は当該配電事業者の特定関係事業者等（配電事業者の特定関係事業者を除く。）に対し、必要な事項の報告又は資料の提出をさせることができる。\n６\n            \n              経済産業大臣は、第一項の規定によるもののほか、この法律の施行に必要な限度において、政令で定めるところにより、自家用電気工作物を設置する者、自家用電気工作物の保守点検を行つた事業者又は登録調査機関に対し、その業務の状況に関し報告又は資料の提出をさせることができる。\n７\n            \n              経済産業大臣は、この法律の施行に必要な限度において、一般用電気工作物（小規模発電設備であるものに限る。）の所有者又は占有者に対し、必要な事項の報告又は資料の提出をさせることができる。\n８\n            \n              経済産業大臣は、この法律の施行に必要な限度において、推進機関に対し、その業務又は経理の状況に関し報告又は資料の提出をさせることができる。\n９\n            \n              経済産業大臣は、第三十七条の四から第三十七条の十二までの規定の施行に必要な限度において、認定電気使用者情報利用者等協会に対し、その業務又は経理の状況に関し報告又は資料の提出をさせることができる。\n１０\n            \n              経済産業大臣は、前項の規定により認定電気使用者情報利用者等協会に対し報告又は資料の提出をさせた場合において、電気供給事業者間の適正な競争関係を確保するために特に必要があると認めるときは、第三十七条の四から第三十七条の十二までの規定の施行に必要な限度において、当該認定電気使用者情報利用者等協会の会員（第三十七条の四第一号に規定する会員をいう。第百二十条第六号において同じ。）に対し、必要な事項の報告又は資料の提出をさせることができる。\n１１\n            \n              経済産業大臣は、この法律の施行に必要な限度において、登録適合性確認機関又は登録安全管理審査機関に対し、その業務又は経理の状況に関し報告又は資料の提出をさせることができる。\n１２\n            \n              経済産業大臣は、この法律の施行に必要な限度において、指定試験機関又は卸電力取引所に対し、その業務又は経理の状況に関し報告又は資料の提出をさせることができる。\n１３\n            \n              経済産業大臣は、第百三条の二の規定の施行に必要な限度において、届出者に対し、その業務の状況に関し報告又は資料の提出をさせることができる。"},{"id":"107","number":"第百七条","caption":"（立入検査）","text":"主務大臣は、第三十九条、第四十条、第四十七条、第四十九条及び第五十条の規定の施行に必要な限度において、その職員に、原子力発電工作物を設置する者又はボイラー等（原子力発電工作物に係るものに限る。）の溶接をする者の工場又は営業所、事務所その他の事業場に立ち入り、原子力発電工作物、帳簿、書類その他の物件を検査させることができる。\n２\n            \n              経済産業大臣は、前項の規定による立入検査のほか、この法律の施行に必要な限度において、その職員に、電気事業者の営業所、事務所その他の事業場に立ち入り、業務若しくは経理の状況又は電気工作物、帳簿、書類その他の物件を検査させることができる。\n３\n            \n              経済産業大臣は、第二十二条の三から第二十三条の三まで、第二十七条の十一の三から第二十七条の十一の六まで又は第二十七条の十二の十三において準用する第二十二条の三、第二十三条（第四項を除く。）、第二十三条の二若しくは第二十三条の三の規定の施行に必要な限度において、その職員に、一般送配電事業者の特定関係事業者、送電事業者の特定関係事業者又は配電事業者の特定関係事業者の営業所、事務所その他の事業場に立ち入り、業務若しくは経理の状況又は帳簿、書類その他の物件を検査させることができる。\n４\n            \n              経済産業大臣は、第一項の規定による立入検査のほか、この法律の施行に必要な限度において、その職員に、自家用電気工作物を設置する者、自家用電気工作物の保守点検を行つた事業者又はボイラー等の溶接をする者の工場又は営業所、事務所その他の事業場に立ち入り、電気工作物、帳簿、書類その他の物件を検査させることができる。\n５\n            \n              経済産業大臣は、この法律の施行に必要な限度において、その職員に、一般用電気工作物の設置の場所（当該一般用電気工作物が小規模発電設備以外のものである場合にあつては、居住の用に供されているものを除く。）に立ち入り、一般用電気工作物を検査させることができる。\n              ただし、居住の用に供されている場所に立ち入る場合においては、あらかじめ、その居住者の承諾を得なければならない。\n６\n            \n              経済産業大臣は、この法律の施行に必要な限度において、その職員に、推進機関の事務所に立ち入り、業務の状況又は帳簿、書類その他の物件を検査させることができる。\n７\n            \n              経済産業大臣は、第三十七条の四から第三十七条の十二までの規定の施行に必要な限度において、その職員に、認定電気使用者情報利用者等協会の事務所に立ち入り、業務の状況又は帳簿、書類その他の物件を検査させることができる。\n８\n            \n              経済産業大臣は、この法律の施行に必要な限度において、その職員に、登録適合性確認機関、登録安全管理審査機関又は登録調査機関の事務所又は事業所に立ち入り、業務の状況又は帳簿、書類その他の物件を検査させることができる。\n９\n            \n              経済産業大臣は、この法律の施行に必要な限度において、その職員に、指定試験機関又は卸電力取引所の事務所に立ち入り、業務の状況又は帳簿、書類その他の物件を検査させることができる。\n１０\n            \n              経済産業大臣は、第百三条の二の規定の施行に必要な限度において、その職員に、届出者の営業所、事務所その他の事業場に立ち入り、業務の状況又は帳簿、書類その他の物件を検査させることができる。\n１１\n            \n              前各項の規定により立入検査をする職員は、その身分を示す証明書を携帯し、関係人の請求があつたときは、これを提示しなければならない。\n１２\n            \n              経済産業大臣は、必要があると認めるときは、推進機関に、第二項の規定による立入検査（次に掲げる事項を調査するために行うものに限る。）を行わせることができる。\n            \n            \n              一\n              \n                第二十八条の四十三の規定による情報の提供が適正に行われていること。\n              \n            \n            \n              二\n              \n                第二十八条の四十四第一項の規定による指示を受けた推進機関の会員がその指示に係る措置をとつていること。\n１３\n            \n              経済産業大臣は、前項の規定により推進機関に立入検査を行わせる場合には、推進機関に対し、当該立入検査の場所その他必要な事項を示してこれを実施すべきことを指示するものとする。\n１４\n            \n              推進機関は、前項の指示に従つて第十二項に規定する立入検査を行つたときは、その結果を経済産業大臣に報告しなければならない。\n１５\n            \n              第十二項の規定により立入検査をする推進機関の職員は、その身分を示す証明書を携帯し、関係人の請求があつたときは、これを提示しなければならない。\n１６\n            \n              経済産業大臣は、必要があると認めるときは、独立行政法人製品評価技術基盤機構（次項、次条及び第百二十七条において「機構」という。）に、第四項（ボイラー等の溶接をする者に係る部分を除く。）又は第五項の規定による立入検査を行わせることができる。\n１７\n            \n              第十三項から第十五項までの規定は、機構の行う立入検査に準用する。\n１８\n            \n              第一項から第十項までの規定による権限は、犯罪捜査のために認められたものと解釈してはならない。"},{"id":"107_2","number":"第百七条の二","caption":"（機構に対する命令）","text":"経済産業大臣は、前条第十六項に規定する立入検査の業務の適正な実施を確保するため必要があると認めるときは、機構に対し、当該業務に関し必要な命令をすることができる。"},{"id":"108","number":"第百八条","caption":"（聴聞の特例）","text":"経済産業大臣は、第十六条第二項又は第二十七条の十二の九第二項の規定による供給区域の減少をしようとするときは、行政手続法第十三条第一項の規定による意見陳述のための手続の区分にかかわらず、聴聞を行わなければならない。\n２\n            \n              第二条の九第一項、第十五条第一項若しくは第二項、第十六条第一項若しくは第二項、第二十七条の八第一項から第三項まで、第二十七条の九第一項、第二十七条の十二の八第一項から第三項まで、第二十七条の十二の九第一項若しくは第二項、第二十七条の二十一第一項、第二十八条の二十三第六項、第三十七条の十一第二項、第七十八条、第八十条の五、第八十四条の五、第八十七条、第九十五条、第九十九条の十一又は第九十九条の十四の規定による処分に係る聴聞の期日における審理は、公開により行わなければならない。"},{"id":"109","number":"第百九条","caption":"（指定試験機関の処分等に係る審査請求）","text":"指定試験機関が行う試験事務に係る処分又はその不作為について不服がある者は、経済産業大臣に対し、審査請求をすることができる。\n              この場合において、経済産業大臣は、行政不服審査法（平成二十六年法律第六十八号）第二十五条第二項及び第三項、第四十六条第一項及び第二項並びに第四十九条第三項の規定の適用については、指定試験機関の上級行政庁とみなす。"},{"id":"110","number":"第百十条","caption":"（審査請求の手続における意見の聴取）","text":"この法律又はこの法律に基づく命令の規定による処分又はその不作為についての審査請求に対する裁決は、行政不服審査法第二十四条の規定により当該審査請求を却下する場合を除き、審査請求人に対し、相当な期間をおいて予告をした上、同法第十一条第二項に規定する審理員が公開による意見の聴取をした後にしなければならない。\n２\n            \n              前項の意見の聴取に際しては、審査請求人及び利害関係人に対し、その事案について証拠を提示し、意見を述べる機会を与えなければならない。\n３\n            \n              第一項に規定する審査請求については、行政不服審査法第三十一条の規定は適用せず、同項の意見の聴取については、同条第二項から第五項までの規定を準用する。"},{"id":"111","number":"第百十一条","caption":"（苦情の申出）","text":"小売電気事業者等、一般送配電事業者、送電事業者、配電事業者、特定送配電事業者、発電事業者又は特定卸供給事業者の電気の供給又は小売供給契約の締結の媒介、取次ぎ若しくは代理に関し苦情のある者は、経済産業大臣又は委員会に対し、理由を記載した文書を提出して苦情の申出（委員会に対するものにあつては、電力の取引に関するものに限る。次項及び第四項において同じ。）をすることができる。\n２\n            \n              認定電気使用者情報利用者等協会の情報利用等適正化業務（第三十七条の四に規定する情報利用等適正化業務をいう。第百十七条の三において同じ。）に関し苦情のある者は、経済産業大臣又は委員会に対し、理由を記載した文書を提出して苦情の申出をすることができる。\n３\n            \n              登録調査機関の調査業務に関し苦情のある者は、経済産業大臣に対し、理由を記載した文書を提出して苦情の申出をすることができる。\n４\n            \n              届出者のする特定計量に関し苦情のある者は、経済産業大臣又は委員会に対し、理由を記載した文書を提出して苦情の申出をすることができる。\n５\n            \n              経済産業大臣及び委員会は、前各項の申出（委員会にあつては、第一項、第二項又は前項の申出）があつたときは、これを誠実に処理し、処理の結果を申出者に通知しなければならない。"},{"id":"112","number":"第百十二条","caption":"（手数料）","text":"次に掲げる者は、実費を勘案して経済産業省令で定める額の手数料を納めなければならない。\n            \n            \n              一\n              \n                第四十四条第二項第一号の規定により、又は指定試験機関がその試験事務を行う電気主任技術者試験に合格したことにより主任技術者免状の交付を受けようとする者\n              \n            \n            \n              二\n              \n                電気主任技術者試験を受けようとする者\n              \n            \n            \n              三\n              \n                主任技術者免状の再交付を受けようとする者\n              \n            \n            \n              四\n              \n                第五十五条第四項の審査（経済産業大臣が行う場合に限る。）を受けようとする者\n              \n            \n            \n              四の二\n              \n                第五十五条の三の認定又はその更新を受けようとする者\n              \n            \n            \n              五\n              \n                第八十条第一項の規定により経済産業大臣の行う適合性確認を受けようとする者\n              \n            \n            \n              六\n              \n                第八十条の六において読み替えて準用する第八十条第一項の規定により経済産業大臣の行う安全管理審査を受けようとする者\n２\n            \n              次に掲げる者は、実費を勘案して主務省令で定める額の手数料を納めなければならない。\n            \n            \n              一\n              \n                第四十九条第一項の検査を受けようとする者\n              \n            \n            \n              二\n              \n                第五十四条の検査を受ける者\n              \n            \n            \n              三\n              \n                第五十一条第三項の審査（登録安全管理審査機関が行う場合を除く。）を受けようとする者\n３\n            \n              前二項の手数料は、第四十四条の二第一項の規定による委託を受けて指定試験機関がその免状交付事務を行う主任技術者免状の交付を受けようとする者及び指定試験機関がその試験事務を行う電気主任技術者試験を受けようとする者の納めるものについては当該指定試験機関の、その他のものについては国庫の収入とする。"},{"id":"112_2","number":"第百十二条の二","caption":"（公示）","text":"経済産業大臣は、次に掲げる場合には、その旨を官報に公示しなければならない。\n            \n            \n              一\n              \n                第三十七条の四の規定により認定し、又は第三十七条の十一第二項の規定により認定を取り消し、若しくはその業務の全部若しくは一部の停止を命じたとき。\n              \n            \n            \n              二\n              \n                第四十五条第二項又は第九十七条第一項の指定をしたとき。\n              \n            \n            \n              三\n              \n                第四十八条の二第一項、第五十一条第三項、第五十五条第四項又は第五十七条の二第一項の登録をしたとき。\n              \n            \n            \n              四\n              \n                第五十七条の二第二項、第七十二条（第八十条の六において準用する場合を含む。）、第七十四条（第八十条の六において準用する場合を含む。）、第九十三条又は第九十七条第二項の規定による届出があつたとき。\n              \n            \n            \n              五\n              \n                第七十八条の規定により登録を取り消し、又は適合性確認の業務の全部若しくは一部の停止を命じたとき。\n              \n            \n            \n              六\n              \n                第八十条第一項の規定により経済産業大臣が適合性確認の業務の全部若しくは一部を自ら行うものとするとき、又は自ら行つていた適合性確認の業務の全部若しくは一部を行わないこととするとき。\n              \n            \n            \n              七\n              \n                第八十条の五の規定により登録を取り消し、又は安全管理審査の業務の全部若しくは一部の停止を命じたとき。\n              \n            \n            \n              八\n              \n                第八十条の六において読み替えて準用する第八十条第一項の規定により経済産業大臣が安全管理審査の業務の全部若しくは一部を自ら行うものとするとき、又は自ら行つていた安全管理審査の業務の全部若しくは一部を行わないこととするとき。\n              \n            \n            \n              九\n              \n                第八十四条の二の二又は第九十九条の九第一項の許可をしたとき。\n              \n            \n            \n              十\n              \n                第八十七条の規定により指定を取り消し、又は同条第二項の規定により試験事務の全部若しくは一部の停止を命じたとき。\n              \n            \n            \n              十一\n              \n                第八十八条の規定により経済産業大臣が試験事務の全部若しくは一部を自ら行うものとするとき、又は自ら行つていた試験事務の全部若しくは一部を行わないこととするとき。\n              \n            \n            \n              十二\n              \n                第九十五条の規定により登録を取り消したとき。\n              \n            \n            \n              十三\n              \n                第九十九条の十四の規定により指定を取り消し、又は市場開設業務の全部若しくは一部の停止を命じたとき。"},{"id":"112_3","number":"第百十二条の三","caption":"（原子炉等規制法との関係）","text":"原子炉等規制法第四十三条の三の九第一項の規定による認可を受けた設計及び工事の方法その他の工事の計画（以下この条において「設計及び工事の計画」という。）に係る原子力発電工作物の設置又は変更の工事の計画に対する第四十七条第三項又は第四十八条第三項の規定の適用については、当該設計及び工事の計画が第四十七条第三項第一号に掲げる要件（第三十九条第二項第一号に掲げる事項に係る部分であつて原子炉等規制法第四十三条の三の十四の技術上の基準に該当する部分に限る。次項において同じ。）又は第四十八条第三項第一号に掲げる要件（第四十七条第三項第一号に掲げる要件（第三十九条第二項第一号に掲げる事項に係る部分であつて原子炉等規制法第四十三条の三の十四の技術上の基準に該当する部分に限る。）に限る。次項において同じ。）に適合しているものとみなす。\n２\n            \n              原子炉等規制法第四十三条の三の十第一項の規定による届出をした設計及び工事の計画（同条第四項の規定による命令があつた場合において同条第一項の規定による届出をしていないものを除く。）に係る原子力発電工作物の設置又は変更の工事の計画に対する第四十七条第三項又は第四十八条第三項の規定の適用については、当該設計及び工事の計画が第四十七条第三項第一号に掲げる要件又は第四十八条第三項第一号に掲げる要件に適合しているものとみなす。\n３\n            \n              原子炉等規制法第四十三条の三の十一第三項の規定による確認を受けた原子炉等規制法第四十三条の三の五第二項第五号に規定する発電用原子炉施設である特定事業用電気工作物に対する第四十九条第二項の規定の適用については、当該特定事業用電気工作物が同項第二号に掲げる要件（第三十九条第二項第一号に掲げる事項に係る部分であつて原子炉等規制法第四十三条の三の十四の技術上の基準に該当する部分に限る。）に適合しているものとみなす。\n４\n            \n              第五十一条、第五十二条、第五十四条及び第五十五条の規定は、原子炉等規制法及びこれに基づく命令の規定による検査を受けるべき原子力発電工作物については、適用しない。"},{"id":"113","number":"第百十三条","caption":"（経過措置）","text":"この法律の規定に基づき政令又は経済産業省令若しくは主務省令を制定し、又は改廃する場合においては、それぞれ、政令又は経済産業省令若しくは主務省令で、その制定又は改廃に伴い合理的に必要と判断される範囲内において、所要の経過措置を定めることができる。"},{"id":"113_2","number":"第百十三条の二","caption":"（主務大臣等）","text":"この法律（第六十五条第三項及び第五項を除く。）における主務大臣は、次の各号に掲げる事項の区分に応じ、当該各号に定める大臣又は委員会とする。\n            \n            \n              一\n              \n                \n                  原子力発電工作物に関する事項\n                \n                \n                  原子力規制委員会及び経済産業大臣\n                \n              \n            \n            \n              二\n              \n                \n                  前号に掲げる事項以外の事項\n                \n                \n                  経済産業大臣\n２\n            \n              第六十五条第三項及び第五項における主務大臣は、同条第一項に規定する道路、橋、溝、河川、堤防その他公共の用に供せられる土地の管理を所掌する大臣とする。\n３\n            \n              この法律における主務省令は、第一項各号に掲げる区分に応じ、それぞれ当該各号に定める主務大臣の発する命令とする。"},{"id":"114","number":"第百十四条","caption":"（権限の委任）","text":"経済産業大臣は、第百六条第三項及び第八項、同条第十二項（卸電力取引所に係るものに限る。）並びに同条第十三項並びに第百七条第二項及び第六項、同条第九項（卸電力取引所に係るものに限る。）並びに同条第十項の規定による権限（電力の適正な取引の確保に係る規定として政令で定める規定に関するものに限る。）並びに第百六条第四項及び第五項並びに第百七条第三項の規定による権限を委員会に委任する。\n              ただし、報告又は資料の提出を命ずる権限は、経済産業大臣が自ら行うことを妨げない。\n２\n            \n              経済産業大臣は、政令で定めるところにより、第百五条、第百六条第九項及び第十項並びに第百七条第七項の規定による権限並びに第百六条第三項及び第八項並びに同条第十二項（卸電力取引所に係るものに限る。）並びに第百七条第二項及び第六項並びに同条第九項（卸電力取引所に係るものに限る。）の規定による権限（前項の政令で定める規定に関するものを除く。）を委員会に委任することができる。\n３\n            \n              委員会は、前項の規定により委任された権限を行使したときは、速やかに、その結果について経済産業大臣に報告するものとする。\n４\n            \n              経済産業大臣は、政令で定めるところにより、この法律の規定による権限（第一項又は第二項の規定により委員会に委任されたものを除く。）の一部を経済産業局長又は産業保安監督部長に委任することができる。\n５\n            \n              委員会は、政令で定めるところにより、第一項又は第二項の規定により委任された権限の一部を経済産業局長に委任することができる。\n６\n            \n              前項の規定により経済産業局長に委任された権限に係る事務に関しては、委員会が経済産業局長を指揮監督する。"},{"id":"114_2","number":"第百十四条の二","caption":"（委員会に対する審査請求）","text":"委員会が前条第一項又は第二項の規定により委任された第百六条第三項から第五項まで、第八項から第十項まで、第十二項又は第十三項の規定により行う報告又は資料の提出の命令（前条第五項の規定により経済産業局長が行う場合を含む。）についての審査請求は、委員会に対してのみ行うことができる。"},{"id":"115","number":"第百十五条","caption":"","text":"電気事業の用に供する電気工作物を損壊し、その他電気事業の用に供する電気工作物の機能に障害を与えて発電、蓄電、変電、送電又は配電を妨害した者は、五年以下の拘禁刑又は百万円以下の罰金に処する。\n２\n            \n              みだりに電気事業の用に供する電気工作物を操作して発電、蓄電、変電、送電又は配電を妨害した者は、二年以下の拘禁刑又は五十万円以下の罰金に処する。\n３\n            \n              電気事業に従事する者が正当な理由がないのに電気事業の用に供する電気工作物の維持又は運行の業務を取り扱わず、発電、蓄電、変電、送電又は配電に障害を生ぜしめたときも、前項と同様とする。\n４\n            \n              第一項及び第二項の未遂罪は、罰する。"},{"id":"116","number":"第百十六条","caption":"","text":"次の各号のいずれかに該当する場合には、当該違反行為をした者は、三年以下の拘禁刑若しくは三百万円以下の罰金に処し、又はこれを併科する。\n            \n            \n              一\n              \n                第三条の規定に違反して一般送配電事業を営んだとき。\n              \n            \n            \n              二\n              \n                第二十七条の四の規定に違反して送電事業を営んだとき。\n              \n            \n            \n              三\n              \n                第二十七条の十二の二の規定に違反して配電事業を営んだとき。\n              \n            \n            \n              四\n              \n                第二十七条の二十九の五の規定による命令に違反したとき。\n              \n            \n            \n              五\n              \n                第四十条（原子力発電工作物に係る場合に限る。）の規定による命令又は処分に違反したとき。\n              \n            \n            \n              六\n              \n                第四十七条第一項（原子力発電工作物に係る場合に限る。）の規定に違反して電気工作物の設置又は変更の工事をしたとき。"},{"id":"117","number":"第百十七条","caption":"","text":"次の各号のいずれかに該当する場合には、当該違反行為をした者は、二年以下の拘禁刑若しくは三百万円以下の罰金に処し、又はこれを併科する。\n            \n            \n              一\n              \n                第十四条第一項の規定に違反して一般送配電事業の全部又は一部を休止し、又は廃止したとき。\n              \n            \n            \n              二\n              \n                第十七条第一項若しくは第二項、同条第三項（離島等供給に係る場合に限る。）、第二十七条の十第一項又は第二十七条の十二の十第一項若しくは第二項の規定に違反して電気の供給を拒んだとき。\n              \n            \n            \n              三\n              \n                第二十七条の十二において準用する第十四条第一項の規定に違反して送電事業の全部又は一部を休止し、又は廃止したとき。\n              \n            \n            \n              四\n              \n                第二十七条の十二の十三において準用する第十四条第一項の規定に違反して配電事業の全部又は一部を休止し、又は廃止したとき。"},{"id":"117_2","number":"第百十七条の二","caption":"","text":"次の各号のいずれかに該当する場合には、当該違反行為をした者は、一年以下の拘禁刑若しくは百万円以下の罰金に処し、又はこれを併科する。\n            \n            \n              一\n              \n                第二条の二の規定に違反して小売電気事業を営んだとき。\n              \n            \n            \n              二\n              \n                第二条の十六第一項の規定に違反してその名義を他人に小売電気事業のため利用させたとき。\n              \n            \n            \n              三\n              \n                第二条の十六第二項の規定に違反して小売電気事業を他人にその名において経営させたとき。\n              \n            \n            \n              四\n              \n                第二十二条の二第一項（第二十七条の十二の十三において準用する場合を含む。）又は第二十七条の十一の二第一項の規定に違反して小売電気事業、発電事業又は特定卸供給事業を営んだとき。\n              \n            \n            \n              五\n              \n                第二十七条の十三第一項の規定による届出をせず、又は虚偽の届出をして特定送配電事業を営んだとき。\n              \n            \n            \n              六\n              \n                第二十七条の十五の規定に違反して小売供給を行つたとき。\n              \n            \n            \n              七\n              \n                第二十七条の二十六第二項において読み替えて準用する第二条の十六第一項の規定に違反してその名義を他人に特定送配電事業（小売供給を行うものに限る。次号において同じ。）のため利用させたとき。\n              \n            \n            \n              八\n              \n                第二十七条の二十六第二項において読み替えて準用する第二条の十六第二項の規定に違反して特定送配電事業を他人にその名において経営させたとき。\n              \n            \n            \n              九\n              \n                第二十七条の三十第一項の規定による届出をせず、又は虚偽の届出をして特定卸供給事業を営んだとき。\n              \n            \n            \n              十\n              \n                第四十九条第一項（原子力発電工作物に係る場合に限る。）の規定に違反して電気工作物を使用したとき。\n              \n            \n            \n              十一\n              \n                第五十五条第三項の規定に違反して、記録をせず、虚偽の記録をし、若しくは記録を保存せず、又は報告をせず、若しくは虚偽の報告をしたとき。\n              \n            \n            \n              十二\n              \n                第百七条第一項の規定による審査又は検査を拒み、妨げ、又は忌避したとき。\n              \n            \n            \n              十三\n              \n                第七十八条又は第八十条の五の規定による適合性確認又は安全管理審査の業務の停止の命令に違反したとき。\n              \n            \n            \n              十四\n              \n                第百六条第一項の規定による報告若しくは資料の提出をせず、又は虚偽の報告若しくは資料の提出をしたとき。"},{"id":"117_3","number":"第百十七条の三","caption":"","text":"第三十七条の十一第二項、第八十七条第二項又は第九十九条の十四の規定による情報利用等適正化業務、試験事務又は市場開設業務の停止の命令に違反したときは、その違反行為をした認定電気使用者情報利用者等協会、指定試験機関又は卸電力取引所の役員又は職員は、一年以下の拘禁刑又は百万円以下の罰金に処する。"},{"id":"117_4","number":"第百十七条の四","caption":"","text":"次の各号のいずれかに該当する者は、一年以下の拘禁刑又は百万円以下の罰金に処する。\n            \n            \n              一\n              \n                第四十四条の二第二項又は第八十五条の規定に違反して秘密を漏らした者\n              \n            \n            \n              二\n              \n                第九十九条の十二の規定に違反して秘密を漏らし、又は盗用した者"},{"id":"117_5","number":"第百十七条の五","caption":"","text":"第二十八条の二十九第一項若しくは第二項又は第三十七条の九の規定に違反した者は、一年以下の拘禁刑又は五十万円以下の罰金に処する。"},{"id":"117_6","number":"第百十七条の六","caption":"","text":"第百三条の二第一項の規定による届出をせず、又は虚偽の届出をして特定計量をした場合には、当該違反行為をした者は、六月以下の拘禁刑又は五十万円以下の罰金に処する。"},{"id":"118","number":"第百十八条","caption":"","text":"次の各号のいずれかに該当する場合には、当該違反行為をした者は、三百万円以下の罰金に処する。\n            \n            \n              一\n              \n                第二条の十二第二項（第二十七条の二十六第二項において準用する場合を含む。）、第二条の十七第一項（第二十七条の三十二において準用する場合を含む。）、第二条の十七第二項（第二十七条の二十六第三項において準用する場合を含む。）、第二条の十七第三項（第二十七条の二十六第二項において準用する場合を含む。）、第九条第五項（第二十七条の十二及び第二十七条の十二の十三において準用する場合を含む。）、第十八条第六項若しくは第十一項、第二十条第三項若しくは第二十一条第三項、第二十二条の三第三項、第二十三条第六項、第二十三条の二第二項若しくは第二十三条の三第二項（これらの規定を第二十七条の十二の十三において準用する場合を含む。）、第二十六条第二項（第二十七条の十二の十三及び第二十七条の二十六第一項において準用する場合を含む。）、第二十七条第一項（第二十七条の十二、第二十七条の十二の十三、第二十七条の二十六第一項及び第二十七条の二十九において準用する場合を含む。）、第二十七条第二項、第二十七条の十一第三項若しくは第四項、第二十七条の十一の三第三項、第二十七条の十一の四第五項、第二十七条の十一の五第二項、第二十七条の十一の六第二項、第二十七条の十二の十一第三項、第二十七条の十二の十二第四項、第二十七条の十三第五項（同条第八項において準用する場合を含む。）、第二十七条の三十第五項（同条第八項において準用する場合を含む。）、第二十九条第六項、第三十一条第一項、第五十七条第三項又は第九十二条第二項の規定による命令に違反したとき。\n              \n            \n            \n              二\n              \n                第十七条第三項（離島等供給に係る場合を除く。）又は第二十七条の十四の規定に違反して電気の供給を拒んだとき。\n              \n            \n            \n              三\n              \n                第十八条第二項、第二十一条第二項、第二十四条第一項（第二十七条の十二の十三において準用する場合を含む。）、第二十七条の十一第二項又は第二十七条の十二の十一第二項の規定に違反して電気を供給したとき。\n              \n            \n            \n              四\n              \n                第二十七条の二十八の規定に違反して発電又は放電及び電気の供給を拒んだとき。\n              \n            \n            \n              五\n              \n                第二十七条の三十一の規定に違反して特定卸供給を拒んだとき。\n              \n            \n            \n              六\n              \n                第四十条（原子力発電工作物に係る場合を除く。）の規定による命令又は処分に違反したとき。\n              \n            \n            \n              七\n              \n                第四十三条第一項の規定に違反して主任技術者を選任しなかつたとき。\n              \n            \n            \n              八\n              \n                第四十七条第一項（原子力発電工作物に係る場合を除く。）の規定に違反して電気工作物の設置又は変更の工事をしたとき。"},{"id":"119","number":"第百十九条","caption":"","text":"次の各号のいずれかに該当する場合には、当該違反行為をした者は、百万円以下の罰金に処する。\n            \n            \n              一\n              \n                第二条の六第一項の規定に違反して第二条の三第一項第三号に掲げる事項を変更したとき。\n              \n            \n            \n              二\n              \n                第九条第一項（第二十七条の十二及び第二十七条の十二の十三において準用する場合を含む。）、第二十七条の十三第七項又は第二十七条の三十第七項の規定による届出をせず、又は虚偽の届出をしたとき。\n              \n            \n            \n              三\n              \n                第九条第三項（第二十七条の十二及び第二十七条の十二の十三において準用する場合を含む。）、第二十七条の十三第三項（同条第八項において準用する場合を含む。）又は第二十七条の三十第三項（同条第八項において準用する場合を含む。）の規定に違反したとき。\n              \n            \n            \n              四\n              \n                第二十条第二項の規定に違反して電気を供給したとき。\n              \n            \n            \n              五\n              \n                第二十七条の十三第二項（同条第八項において準用する場合を含む。）、第二十七条の二十七第二項又は第二十七条の三十第二項（同条第八項において準用する場合を含む。）の規定に違反して添付書類を提出せず、又は添付書類に虚偽の記載をして提出したとき。\n              \n            \n            \n              六\n              \n                第二十七条の十九第一項の規定に違反して第二十七条の十六第一項第四号に掲げる事項について変更をしたとき。\n              \n            \n            \n              七\n              \n                第二十七条の二十七第一項の規定による届出をせず、又は虚偽の届出をして発電事業を営んだとき。\n              \n            \n            \n              八\n              \n                第二十七条の三十三第一項の規定に違反して電気を供給する事業を営んだとき。\n              \n            \n            \n              九\n              \n                第三十四条の二第一項又は第百三条の二第三項の規定による命令に違反したとき。\n              \n            \n            \n              十\n              \n                第四十八条第四項の規定による命令に違反して電気工作物の設置又は変更の工事をしたとき。\n              \n            \n            \n              十一\n              \n                第四十九条第一項（原子力発電工作物に係る場合を除く。）の規定に違反して電気工作物を使用したとき。"},{"id":"119_2","number":"第百十九条の二","caption":"","text":"第三十七条の十一第一項の規定による命令に違反した認定電気使用者情報利用者等協会の役員又は職員は、百万円以下の罰金に処する。"},{"id":"119_3","number":"第百十九条の三","caption":"","text":"次の各号のいずれかに該当する場合には、その違反行為をした推進機関の発起人、役員又は職員は、三十万円以下の罰金に処する。\n            \n            \n              一\n              \n                第二十八条の十四第一項又は第二項の規定による申請書又は添付書類に虚偽の記載をしてこれを提出したとき。\n              \n            \n            \n              二\n              \n                第二十九条第二項（同条第四項において準用する場合を含む。）又は第三十三条の二第三項の規定による送付をしなかつたとき。\n              \n            \n            \n              三\n              \n                第百六条第八項の規定による報告若しくは資料の提出をせず、又は虚偽の報告若しくは資料の提出をしたとき。\n              \n            \n            \n              四\n              \n                第百七条第六項の規定による検査を拒み、妨げ、又は忌避したとき。"},{"id":"119_4","number":"第百十九条の四","caption":"","text":"次の各号のいずれかに該当する場合には、その違反行為をした認定電気使用者情報利用者等協会、指定試験機関又は卸電力取引所の役員又は職員は、三十万円以下の罰金に処する。\n            \n            \n              一\n              \n                第八十四条の二の二又は第九十九条の九第一項の許可を受けないで試験事務又は市場開設業務の全部を廃止したとき。\n              \n            \n            \n              二\n              \n                第八十七条の二第一項の規定に違反して同項に規定する事項の記載をせず、又は虚偽の記載をしたとき。\n              \n            \n            \n              三\n              \n                第八十七条の二第二項の規定に違反して帳簿を保存しなかつたとき。\n              \n            \n            \n              四\n              \n                第百六条第九項又は第十二項の規定による報告若しくは資料の提出をせず、又は虚偽の報告若しくは資料の提出をしたとき。\n              \n            \n            \n              五\n              \n                第百七条第七項又は第九項の規定による検査を拒み、妨げ、又は忌避したとき。"},{"id":"120","number":"第百二十条","caption":"","text":"次の各号のいずれかに該当する場合には、当該違反行為をした者は、三十万円以下の罰金に処する。\n            \n            \n              一\n              \n                第二条の七第二項（第二十七条の二十九及び第二十七条の三十二において準用する場合を含む。）、第二条の八第一項、第七条第四項（第八条第二項において準用する場合を含む。）、第二十条第一項、第二十一条第一項、第二十七条の七の二第四項（第二十七条の七の三第二項において準用する場合を含む。）、第二十七条の十一第一項、第二十七条の十二の六第四項（第二十七条の十二の七第二項において準用する場合を含む。）、第二十七条の十二の十一第一項、第二十七条の二十第一項、第二十七条の二十四第二項、第二十七条の二十五第一項（第二十七条の二十九及び第二十七条の三十二において準用する場合を含む。）、第二十七条の二十九の三第五項、第二十八条の三第一項、第二十九条第一項若しくは第三項、第四十二条第一項若しくは第二項、第四十三条第三項、第四十六条第一項若しくは第二項、第四十七条第四項若しくは第五項、第五十一条の二第三項、第五十五条の七、第五十七条の二第二項又は第七十四条（第八十条の六において準用する場合を含む。）の規定による届出をせず、又は虚偽の届出をしたとき。\n              \n            \n            \n              二\n              \n                第二条の十四第一項（第二十七条の二十六第三項において準用する場合を含む。以下この号において同じ。）の規定に違反して第二条の十四第一項に規定する書面を交付せず、又は虚偽の記載若しくは表示をした書面を交付したとき。\n              \n            \n            \n              三\n              \n                第十七条の二第六項、第十八条第十二項（第二十条第四項及び第二十一条第四項において準用する場合を含む。）又は第二十七条の十二の十一第四項の規定に違反したとき。\n              \n            \n            \n              四\n              \n                第二十三条の四第二項（第二十七条の十二及び第二十七条の十二の十三において準用する場合を含む。）又は第三十四条の二第二項の規定による報告をせず、又は虚偽の報告をしたとき。\n              \n            \n            \n              五\n              \n                第二十六条第三項（第二十七条の十二の十三及び第二十七条の二十六第一項において準用する場合を含む。）又は第五十一条第一項、第五十二条第一項若しくは第五十五条第一項（原子力発電工作物に係る場合を除く。）若しくは第五十五条の十一の規定に違反して、記録をせず、虚偽の記録をし、又は記録を保存しなかつたとき。\n              \n            \n            \n              六\n              \n                第三十七条の六第三項の規定に違反して、その名称中に認定電気使用者情報利用者等協会の会員と誤認されるおそれのある文字を用いたとき。\n              \n            \n            \n              七\n              \n                第四十二条第三項の規定による命令に違反したとき。\n              \n            \n            \n              八\n              \n                第四十八条第一項又は第二項の規定に違反して電気工作物の設置又は変更の工事をしたとき。\n              \n            \n            \n              八の二\n              \n                第五十五条の十の規定に違反して保安規程を保存せず、又は保安規程の提出を拒んだとき。\n              \n            \n            \n              九\n              \n                第五十一条第三項、第五十四条若しくは第五十五条第四項（原子力発電工作物に係る場合を除く。）又は第百七条第二項から第五項まで、第八項若しくは第十項の規定による審査又は検査を拒み、妨げ、又は忌避したとき。\n              \n            \n            \n              十\n              \n                第五十六条第一項の規定による命令又は処分に違反したとき。\n              \n            \n            \n              十一\n              \n                第五十七条第四項又は第七十九条第一項（第八十条の六及び第九十六条において準用する場合を含む。）の規定に違反して第五十七条第四項又は第七十九条第一項（第八十条の六及び第九十六条において準用する場合を含む。）に規定する事項の記載をせず、又は虚偽の記載をしたとき。\n              \n            \n            \n              十二\n              \n                第五十七条第五項又は第七十九条第二項（第八十条の六及び第九十六条において準用する場合を含む。）の規定に違反して帳簿を保存しなかつたとき。\n              \n            \n            \n              十三\n              \n                第百二条又は第百六条第二項から第七項まで、第十項、第十一項若しくは第十三項の規定による報告若しくは資料の提出をせず、又は虚偽の報告若しくは資料の提出をしたとき。"},{"id":"121","number":"第百二十一条","caption":"","text":"法人の代表者又は法人若しくは人の代理人、従業者がその法人又は人の業務に関し、次の各号に掲げる規定の違反行為をしたときは、行為者を罰するほか、その法人に対して当該各号に定める罰金刑を、その人に対して各本条の罰金刑を科する。\n            \n            \n              一\n              \n                \n                  第百十六条第五号又は第六号\n                \n                \n                  三億円以下の罰金刑\n                \n              \n            \n            \n              二\n              \n                \n                  第百十七条の二（第一号から第九号まで及び第十三号に係る部分を除く。）\n                \n                \n                  一億円以下の罰金刑\n                \n              \n            \n            \n              三\n              \n                \n                  第百十六条第一号から第四号まで、第百十七条、第百十七条の二（第一号から第九号まで及び第十三号に係る部分に限る。）、第百十七条の六から第百十九条まで又は前条\n                \n                \n                  各本条の罰金刑"},{"id":"122","number":"第百二十二条","caption":"","text":"次の各号のいずれかに該当する者は、百万円以下の過料に処する。\n            \n            \n              一\n              \n                第十三条第二項（第二十七条の十二及び第二十七条の十二の十三において準用する場合を含む。）において準用する第九条第五項、第二十七条の三（第二十七条の十二、第二十七条の十二の十三及び第二十七条の二十九において準用する場合を含む。）又は第四十六条の十七第一項の規定による命令に違反した者\n              \n            \n            \n              二\n              \n                第二十二条第一項（第二十七条の十二及び第二十七条の十二の十三において準用する場合を含む。）又は第二十七条の二第一項（第二十七条の十二、第二十七条の十二の十三及び第二十七条の二十九において準用する場合を含む。）の規定に違反した者\n              \n            \n            \n              三\n              \n                第二十二条第二項（第二十七条の十二及び第二十七条の十二の十三において準用する場合を含む。）の規定に違反して公表することを怠り、又は不実の公表をした者\n              \n            \n            \n              四\n              \n                第二十七条の二第二項（第二十七条の十二、第二十七条の十二の十三及び第二十七条の二十九において準用する場合を含む。）の規定による書類の提出をせず、又は虚偽の書類の提出をした者"},{"id":"123","number":"第百二十三条","caption":"","text":"正当な理由がないのに第三十七条の六第一項の規定による名簿の縦覧を拒んだ認定電気使用者情報利用者等協会の役員又は職員は、五十万円以下の過料に処する。"},{"id":"124","number":"第百二十四条","caption":"","text":"次の各号のいずれかに該当する場合には、その違反行為をした推進機関の発起人又は役員は、二十万円以下の過料に処する。\n            \n            \n              一\n              \n                この法律の規定により経済産業大臣の認可を受けなければならない場合において、その認可を受けなかつたとき。\n              \n            \n            \n              二\n              \n                第二十八条の八第一項の規定による政令に違反して登記することを怠つたとき。\n              \n            \n            \n              三\n              \n                第二十八条の十第二項の規定に違反したとき。\n              \n            \n            \n              四\n              \n                第二十八条の十三第二項の規定による公告をすることを怠り、又は不正の公告をしたとき。\n              \n            \n            \n              五\n              \n                第二十八条の四十第一項及び第二項に規定する業務以外の業務を行つたとき。\n              \n            \n            \n              六\n              \n                第二十八条の四十四第二項又は第三項の規定に違反して、報告をせず、又は虚偽の報告をしたとき。\n              \n            \n            \n              七\n              \n                第二十八条の四十六第三項、第二十八条の四十八第四項又は第二十八条の五十九の規定による命令に違反したとき。\n              \n            \n            \n              八\n              \n                第二十八条の四十六第四項の規定による届出をせず、又は虚偽の届出をしたとき。\n              \n            \n            \n              九\n              \n                第二十八条の五十三第一項又は第二項に規定する書類を提出せず、又は虚偽の書類を提出したとき。\n              \n            \n            \n              十\n              \n                第二十八条の五十七の規定に違反して業務上の余裕金を運用したとき。"},{"id":"125","number":"第百二十五条","caption":"","text":"第二十八条の七第二項の規定に違反した者は、二十万円以下の過料に処する。"},{"id":"126","number":"第百二十六条","caption":"","text":"第七十五条第一項（第八十条の六及び第九十六条において準用する場合を含む。）の規定に違反して財務諸表等を備えて置かず、財務諸表等に記載すべき事項を記載せず、若しくは虚偽の記載をし、又は正当な理由がないのに第七十五条第二項各号（第八十条の六及び第九十六条において準用する場合を含む。）の規定による請求を拒んだ者は、二十万円以下の過料に処する。"},{"id":"127","number":"第百二十七条","caption":"","text":"第百七条の二の規定による命令に違反した場合には、その違反行為をした機構の役員は、二十万円以下の過料に処する。"},{"id":"128","number":"第百二十八条","caption":"","text":"次の各号のいずれかに該当する者は、十万円以下の過料に処する。\n            \n            \n              一\n              \n                第二条の六第四項若しくは第二条の八第二項、第九条第二項若しくは第十三条第一項（これらの規定を第二十七条の十二及び第二十七条の十二の十三において準用する場合を含む。）、第二十七条の十三第九項、第二十七条の十九第四項、第二十七条の二十五第二項（第二十七条の二十九及び第二十七条の三十二において準用する場合を含む。）、第二十七条の二十七第三項若しくは第四項、第二十七条の三十第九項、第二十七条の三十三第四項若しくは第五項、第二十八条の三第二項、第五十三条、第五十五条の二第二項又は第九十三条の規定による届出をせず、又は虚偽の届出をした者\n              \n            \n            \n              二\n              \n                第十三条第二項（第二十七条の十二及び第二十七条の十二の十三において準用する場合を含む。）において準用する第九条第三項の規定に違反して設備を譲り渡し、又は所有権以外の権利の目的とした者\n              \n            \n            \n              三\n              \n                正当な理由がないのに第四十四条第四項の規定による命令に違反して主任技術者免状を返納しなかつた者"},{"id":"129","number":"第百二十九条","caption":"","text":"第三十七条の六第二項の規定に違反して、その名称中に認定電気使用者情報利用者等協会と誤認されるおそれのある文字を用いた者は、十万円以下の過料に処する。"}]},{"id":"335AC0000000139","label":"電気工事士法","title":"電気工事士法","revision":"335AC0000000139_20250601_504AC0000000068","enforced":"2025-06-01","fetched":"2026-10-06T01:16:56.499619+00:00","url":"https://laws.e-gov.go.jp/law/335AC0000000139","articles":[{"id":"1","number":"第一条","caption":"（目的）","text":"この法律は、電気工事の作業に従事する者の資格及び義務を定め、もつて電気工事の欠陥による災害の発生の防止に寄与することを目的とする。"},{"id":"2","number":"第二条","caption":"（用語の定義）","text":"この法律において「一般用電気工作物等」とは、一般用電気工作物（電気事業法（昭和三十九年法律第百七十号）第三十八条第一項に規定する一般用電気工作物をいう。以下同じ。）及び小規模事業用電気工作物（同条第三項に規定する小規模事業用電気工作物をいう。以下同じ。）をいう。\n２\n          \n            この法律において「自家用電気工作物」とは、電気事業法第三十八条第四項に規定する自家用電気工作物（小規模事業用電気工作物及び発電所、変電所、最大電力五百キロワット以上の需要設備（電気を使用するために、その使用の場所と同一の構内（発電所又は変電所の構内を除く。）に設置する電気工作物（同法第二条第一項第十八号に規定する電気工作物をいう。）の総合体をいう。）その他の経済産業省令で定めるものを除く。）をいう。\n３\n          \n            この法律において「電気工事」とは、一般用電気工作物等又は自家用電気工作物を設置し、又は変更する工事をいう。\n            ただし、政令で定める軽微な工事を除く。\n４\n          \n            この法律において「電気工事士」とは、次条第一項に規定する第一種電気工事士及び同条第二項に規定する第二種電気工事士をいう。"},{"id":"3","number":"第三条","caption":"（電気工事士等）","text":"第一種電気工事士免状の交付を受けている者（以下「第一種電気工事士」という。）でなければ、自家用電気工作物に係る電気工事（第三項に規定する電気工事を除く。第四項において同じ。）の作業（自家用電気工作物の保安上支障がないと認められる作業であつて、経済産業省令で定めるものを除く。）に従事してはならない。\n２\n          \n            第一種電気工事士又は第二種電気工事士免状の交付を受けている者（以下「第二種電気工事士」という。）でなければ、一般用電気工作物等に係る電気工事の作業（一般用電気工作物等の保安上支障がないと認められる作業であつて、経済産業省令で定めるものを除く。）に従事してはならない。\n３\n          \n            自家用電気工作物に係る電気工事のうち経済産業省令で定める特殊なもの（以下「特殊電気工事」という。）については、当該特殊電気工事に係る特種電気工事資格者認定証の交付を受けている者（以下「特種電気工事資格者」という。）でなければ、その作業（自家用電気工作物の保安上支障がないと認められる作業であつて、経済産業省令で定めるものを除く。）に従事してはならない。\n４\n          \n            自家用電気工作物に係る電気工事のうち経済産業省令で定める簡易なもの（以下「簡易電気工事」という。）については、第一項の規定にかかわらず、認定電気工事従事者認定証の交付を受けている者（以下「認定電気工事従事者」という。）は、その作業に従事することができる。"},{"id":"4","number":"第四条","caption":"（電気工事士免状）","text":"電気工事士免状の種類は、第一種電気工事士免状及び第二種電気工事士免状とする。\n２\n          \n            電気工事士免状は、都道府県知事が交付する。\n３\n          \n            第一種電気工事士免状は、次の各号の一に該当する者でなければ、その交付を受けることができない。\n          \n          \n            一\n            \n              第一種電気工事士試験に合格し、かつ、経済産業省令で定める電気に関する工事に関し経済産業省令で定める実務の経験を有する者\n            \n          \n          \n            二\n            \n              経済産業省令で定めるところにより、前号に掲げる者と同等以上の知識及び技能を有していると都道府県知事が認定した者\n４\n          \n            第二種電気工事士免状は、次の各号の一に該当する者でなければ、その交付を受けることができない。\n          \n          \n            一\n            \n              第二種電気工事士試験に合格した者\n            \n          \n          \n            二\n            \n              経済産業大臣が指定する養成施設において、経済産業省令で定める第二種電気工事士たるに必要な知識及び技能に関する課程を修了した者\n            \n          \n          \n            三\n            \n              経済産業省令で定めるところにより、前二号に掲げる者と同等以上の知識及び技能を有していると都道府県知事が認定した者\n５\n          \n            都道府県知事は、次の各号の一に該当する者に対しては、電気工事士免状の交付を行わないことができる。\n          \n          \n            一\n            \n              次項の規定による電気工事士免状の返納又は次条第六項の規定による特種電気工事資格者認定証若しくは認定電気工事従事者認定証の返納を命ぜられ、その日から一年を経過しない者\n            \n          \n          \n            二\n            \n              この法律の規定に違反し、罰金以上の刑に処せられ、その執行を終わり、又は執行を受けることがなくなつた日から二年を経過しない者\n６\n          \n            都道府県知事は、電気工事士がこの法律又は電気用品安全法（昭和三十六年法律第二百三十四号）第二十八条第一項の規定に違反したときは、その電気工事士免状の返納を命ずることができる。\n７\n          \n            電気工事士免状の交付、再交付、書換え及び返納に関し必要な事項は、政令で定める。"},{"id":"4_2","number":"第四条の二","caption":"（特種電気工事資格者認定証及び認定電気工事従事者認定証）","text":"特種電気工事資格者認定証及び認定電気工事従事者認定証は、経済産業大臣が交付する。\n２\n          \n            特種電気工事資格者認定証の交付は、特殊電気工事の種類ごとに行うものとする。\n３\n          \n            特種電気工事資格者認定証は、経済産業省令で定めるところにより、当該特種電気工事資格者認定証に係る特殊電気工事について必要な知識及び技能を有していると経済産業大臣が認定した者でなければ、その交付を受けることができない。\n４\n          \n            認定電気工事従事者認定証は、経済産業省令で定めるところにより、簡易電気工事について必要な知識及び技能を有していると経済産業大臣が認定した者でなければ、その交付を受けることができない。\n５\n          \n            経済産業大臣は、前条第五項各号の一に該当する者に対しては、特種電気工事資格者認定証又は認定電気工事従事者認定証の交付を行わないことができる。\n６\n          \n            経済産業大臣は、特種電気工事資格者又は認定電気工事従事者がこの法律又は電気用品安全法第二十八条第一項の規定に違反したときは、その特種電気工事資格者認定証又は認定電気工事従事者認定証の返納を命ずることができる。\n７\n          \n            特種電気工事資格者認定証及び認定電気工事従事者認定証の交付、再交付、書換え及び返納に関し必要な事項は、経済産業省令で定める。"},{"id":"4_3","number":"第四条の三","caption":"（第一種電気工事士の講習）","text":"第一種電気工事士は、経済産業省令で定めるやむを得ない事由がある場合を除き、第一種電気工事士免状の交付を受けた日から五年以内に、経済産業省令で定めるところにより、経済産業大臣の指定する者が行う自家用電気工作物の保安に関する講習を受けなければならない。\n            当該講習を受けた日以降についても、同様とする。"},{"id":"5","number":"第五条","caption":"（電気工事士等の義務）","text":"電気工事士、特種電気工事資格者又は認定電気工事従事者は、一般用電気工作物に係る電気工事の作業（第三条第二項の経済産業省令で定める作業を除く。）に従事するときは電気事業法第五十六条第一項の経済産業省令で定める技術基準に、小規模事業用電気工作物に係る電気工事の作業（第三条第二項の経済産業省令で定める作業を除く。）又は自家用電気工作物に係る電気工事の作業（第三条第一項及び第三項の経済産業省令で定める作業を除く。）に従事するときは同法第三十九条第一項の主務省令で定める技術基準に適合するようにその作業をしなければならない。\n２\n          \n            電気工事士、特種電気工事資格者又は認定電気工事従事者は、前項の電気工事の作業に従事するときは、電気工事士免状、特種電気工事資格者認定証又は認定電気工事従事者認定証を携帯していなければならない。"},{"id":"6","number":"第六条","caption":"（電気工事士試験）","text":"電気工事士試験の種類は、第一種電気工事士試験及び第二種電気工事士試験とする。\n２\n          \n            第一種電気工事士試験は自家用電気工作物の保安に関して必要な知識及び技能について、第二種電気工事士試験は一般用電気工作物等の保安に関して必要な知識及び技能について行う。\n３\n          \n            電気工事士試験は、経済産業大臣が行う。\n４\n          \n            電気工事士試験の試験科目、受験手続その他電気工事士試験の実施細目は、政令で定める。\n５\n          \n            都道府県知事は、電気工事士試験に関し、必要があると認めるときは、経済産業大臣に対して意見を申し出ることができる。"},{"id":"7","number":"第七条","caption":"（指定試験機関の指定等）","text":"経済産業大臣は、その指定する者（以下「指定試験機関」という。）に、電気工事士試験の実施に関する事務（以下「試験事務」という。）を行わせることができる。\n２\n          \n            前項の指定は、経済産業省令で定めるところにより、試験事務を行おうとする者の申請により行う。\n３\n          \n            経済産業大臣は、第一項の指定をしたときは、試験事務を行わないものとする。"},{"id":"7_2","number":"第七条の二","caption":"（欠格条項）","text":"次の各号の一に該当する者は、前条第一項の指定を受けることができない。\n          \n          \n            一\n            \n              第七条の十三第二項の規定により指定を取り消され、その取消しの日から二年を経過しない者\n            \n          \n          \n            二\n            \n              その業務を行う役員のうちに、次のいずれかに該当する者がある者\n            \n            \n              イ\n              \n                この法律又はこの法律に基づく処分に違反し、罰金以上の刑に処せられ、その執行を終わり、又は執行を受けることがなくなつた日から二年を経過しない者\n              \n            \n            \n              ロ\n              \n                第七条の八の規定による命令により解任され、解任の日から二年を経過しない者"},{"id":"7_3","number":"第七条の三","caption":"（指定の基準）","text":"経済産業大臣は、他に第七条第一項の指定を受けた者がなく、かつ、同項の指定の申請が次の各号に適合していると認めるときでなければ、その指定をしてはならない。\n          \n          \n            一\n            \n              職員、設備、試験事務の実施の方法その他の事項についての試験事務の実施に関する計画が、試験事務の適確な実施のために適切なものであること。\n            \n          \n          \n            二\n            \n              前号の試験事務の実施に関する計画を適確に実施するに足りる経理的基礎及び技術的能力があること。\n            \n          \n          \n            三\n            \n              一般社団法人又は一般財団法人であること。\n            \n          \n          \n            四\n            \n              試験事務以外の業務を行つている場合には、その業務を行うことによつて試験事務が不公正になるおそれがないものであること。"},{"id":"7_4","number":"第七条の四","caption":"（試験事務規程）","text":"指定試験機関は、試験事務の実施に関する規程（以下「試験事務規程」という。）を定め、経済産業大臣の認可を受けなければならない。\n            これを変更しようとするときも、同様とする。\n２\n          \n            試験事務規程で定めるべき事項は、経済産業省令で定める。\n３\n          \n            経済産業大臣は、第一項の認可をした試験事務規程が試験事務の公正な実施上不適当となつたと認めるときは、指定試験機関に対し、試験事務規程を変更すべきことを命ずることができる。"},{"id":"7_5","number":"第七条の五","caption":"（試験事務の休廃止）","text":"指定試験機関は、経済産業大臣の許可を受けなければ、試験事務の全部又は一部を休止し、又は廃止してはならない。"},{"id":"7_6","number":"第七条の六","caption":"（事業計画等）","text":"指定試験機関は、毎事業年度開始前に（指定を受けた日の属する事業年度にあつては、その指定を受けた後遅滞なく）、その事業年度の事業計画及び収支予算を作成し、経済産業大臣の認可を受けなければならない。\n            これを変更しようとするときも、同様とする。\n２\n          \n            指定試験機関は、毎事業年度経過後三月以内に、その事業年度の事業報告書及び収支決算書を作成し、経済産業大臣に提出しなければならない。"},{"id":"7_7","number":"第七条の七","caption":"（役員の選任及び解任）","text":"指定試験機関の役員の選任及び解任は、経済産業大臣の認可を受けなければ、その効力を生じない。"},{"id":"7_8","number":"第七条の八","caption":"（役員の解任命令）","text":"経済産業大臣は、指定試験機関の役員が、この法律（この法律に基づく処分を含む。）若しくは試験事務規程に違反したとき、又は試験事務に関し著しく不適当な行為をしたときは、指定試験機関に対し、その役員を解任すべきことを命ずることができる。"},{"id":"7_9","number":"第七条の九","caption":"（電気工事士試験員）","text":"指定試験機関は、試験事務を行う場合において、電気工事士として必要な知識及び技能を有するかどうかの判定に関する事務については、電気工事士試験員（以下「試験員」という。）に行わせなければならない。\n２\n          \n            指定試験機関は、試験員を選任しようとするときは、経済産業省令で定める要件を備える者のうちから選任しなければならない。\n３\n          \n            指定試験機関は、試験員を選任したときは、経済産業省令で定めるところにより、経済産業大臣にその旨を届け出なければならない。\n            試験員に変更があつたときも、同様とする。\n４\n          \n            前条の規定は、試験員に準用する。"},{"id":"7_10","number":"第七条の十","caption":"（秘密保持義務等）","text":"指定試験機関の役員若しくは職員（試験員を含む。次項において同じ。）又はこれらの職にあつた者は、試験事務に関して知り得た秘密を漏らしてはならない。\n２\n          \n            試験事務に従事する指定試験機関の役員又は職員は、刑法（明治四十年法律第四十五号）その他の罰則の適用については、法令により公務に従事する職員とみなす。"},{"id":"7_11","number":"第七条の十一","caption":"（立入検査）","text":"経済産業大臣は、この法律の施行に必要な限度において、その職員に、指定試験機関の事務所に立ち入り、業務の状況若しくは帳簿、書類その他の物件を検査させ、又は関係者に質問させることができる。\n２\n          \n            前項の規定により立入検査又は質問をする職員は、その身分を示す証明書を携帯し、関係者に提示しなければならない。\n３\n          \n            第一項に規定する権限は、犯罪捜査のために認められたものと解してはならない。"},{"id":"7_12","number":"第七条の十二","caption":"（適合命令等）","text":"経済産業大臣は、指定試験機関が第七条の三各号（第三号を除く。以下この項において同じ。）の一に適合しなくなつたと認めるときは、指定試験機関に対し、当該各号に適合するため必要な措置をとるべきことを命ずることができる。\n２\n          \n            経済産業大臣は、前項に定めるもののほか、この法律を施行するため必要があると認めるときは、指定試験機関に対し、試験事務に関し監督上必要な命令をすることができる。"},{"id":"7_13","number":"第七条の十三","caption":"（指定の取消し等）","text":"経済産業大臣は、指定試験機関が第七条の三第三号に適合しなくなつたときは、その指定を取り消さなければならない。\n２\n          \n            経済産業大臣は、指定試験機関が次の各号の一に該当するときは、その指定を取り消し、又は期間を定めて試験事務の全部若しくは一部の停止を命ずることができる。\n          \n          \n            一\n            \n              第七条の二第二号に該当するに至つたとき。\n            \n          \n          \n            二\n            \n              第七条の四第一項の認可を受けた試験事務規程によらないで試験事務を行つたとき。\n            \n          \n          \n            三\n            \n              第七条の四第三項、第七条の八（第七条の九第四項において準用する場合を含む。）又は前条の規定による命令に違反したとき。\n            \n          \n          \n            四\n            \n              第七条の五、第七条の六、第七条の九第一項から第三項まで又は次条の規定に違反したとき。\n            \n          \n          \n            五\n            \n              不正の手段により指定を受けたとき。"},{"id":"7_14","number":"第七条の十四","caption":"（帳簿の記載）","text":"指定試験機関は、帳簿を備え、試験事務に関し経済産業省令で定める事項を記載しなければならない。\n２\n          \n            前項の帳簿は、経済産業省令で定めるところにより、保存しなければならない。"},{"id":"7_15","number":"第七条の十五","caption":"（聴聞の方法の特例）","text":"第四条第六項、第四条の二第六項、第七条の八（第七条の九第四項において準用する場合を含む。）又は第七条の十三の規定による処分に係る聴聞の期日における審理は、公開により行わなければならない。\n２\n          \n            第七条の八（第七条の九第四項において準用する場合を含む。）又は第七条の十三の聴聞の主宰者は、行政手続法（平成五年法律第八十八号）第十七条第一項の規定により当該処分に係る利害関係人が当該聴聞に関する手続に参加することを求めたときは、これを許可しなければならない。"},{"id":"7_16","number":"第七条の十六","caption":"（指定試験機関がした処分等に係る審査請求）","text":"指定試験機関が行う試験事務に係る処分又はその不作為について不服がある者は、経済産業大臣に対し、審査請求をすることができる。\n            この場合において、経済産業大臣は、行政不服審査法（平成二十六年法律第六十八号）第二十五条第二項及び第三項、第四十六条第一項及び第二項並びに第四十九条第三項の規定の適用については、指定試験機関の上級行政庁とみなす。"},{"id":"7_17","number":"第七条の十七","caption":"（経済産業大臣による試験事務の実施等）","text":"経済産業大臣は、指定試験機関が第七条の五の許可を受けて試験事務の全部若しくは一部を休止したとき、第七条の十三第二項の規定により指定試験機関に対し試験事務の全部若しくは一部の停止を命じたとき、又は指定試験機関が天災その他の事由により試験事務の全部若しくは一部を実施することが困難となつた場合において必要があると認めるときは、試験事務の全部又は一部を自ら行うものとする。\n２\n          \n            経済産業大臣が前項の規定により試験事務の全部又は一部を自ら行う場合、指定試験機関が第七条の五の許可を受けて試験事務の全部若しくは一部を廃止する場合又は第七条の十三の規定により経済産業大臣が指定試験機関の指定を取り消した場合における試験事務の引継ぎその他の必要な事項については、経済産業省令で定める。"},{"id":"7_18","number":"第七条の十八","caption":"（公示）","text":"経済産業大臣は、次の場合には、その旨を官報に公示しなければならない。\n          \n          \n            一\n            \n              第七条第一項の指定をしたとき。\n            \n          \n          \n            二\n            \n              第七条の五の許可をしたとき。\n            \n          \n          \n            三\n            \n              第七条の十三の規定により指定を取り消し、又は同条第二項の規定により試験事務の全部若しくは一部の停止を命じたとき。\n            \n          \n          \n            四\n            \n              前条第一項の規定により経済産業大臣が試験事務の全部若しくは一部を自ら行うこととするとき、又は自ら行つていた試験事務の全部若しくは一部を行わないこととするとき。"},{"id":"8","number":"第八条","caption":"","text":"削除"},{"id":"9","number":"第九条","caption":"（報告の徴収）","text":"都道府県知事は、この法律の施行に必要な限度において、政令で定めるところにより、電気工事士、特種電気工事資格者又は認定電気工事従事者に対し、電気工事の業務に関して報告をさせることができる。\n２\n          \n            経済産業大臣は、この法律の施行に必要な限度において、指定試験機関に対し、その業務又は経理の状況に関し報告をさせることができる。"},{"id":"10","number":"第十条","caption":"（手数料）","text":"電気工事士試験を受けようとする者又は特種電気工事資格者認定証若しくは認定電気工事従事者認定証の交付若しくは再交付若しくは書換えを受けようとする者は、実費を勘案して政令で定める額の手数料を納めなければならない。\n２\n          \n            前項の手数料は、経済産業大臣が行う電気工事士試験を受けようとする者又は特種電気工事資格者認定証若しくは認定電気工事従事者認定証の交付若しくは再交付若しくは書換えを受けようとする者の納めるものについては国庫の、指定試験機関がその試験事務を行う電気工事士試験を受けようとする者の納めるものについては当該指定試験機関の収入とする。"},{"id":"11:12","number":"第十一条及び第十二条","caption":"","text":"削除"},{"id":"12_2","number":"第十二条の二","caption":"（権限の委任）","text":"この法律の規定により経済産業大臣の権限に属する事項は、政令で定めるところにより、産業保安監督部長に行わせることができる。"},{"id":"13","number":"第十三条","caption":"（罰則）","text":"第七条の十第一項の規定に違反した者は、一年以下の拘禁刑又は三十万円以下の罰金に処する。"},{"id":"13_2","number":"第十三条の二","caption":"","text":"第七条の十三第二項の規定による試験事務の停止の命令に違反したときは、その違反行為をした指定試験機関の役員又は職員は、一年以下の拘禁刑又は三十万円以下の罰金に処する。"},{"id":"14","number":"第十四条","caption":"","text":"第三条第一項、第二項又は第三項の規定に違反した者は、三月以下の拘禁刑又は三万円以下の罰金に処する。"},{"id":"14_2","number":"第十四条の二","caption":"","text":"次の各号の一に該当するときは、その違反行為をした指定試験機関の役員又は職員は、二十万円以下の罰金に処する。\n          \n          \n            一\n            \n              第七条の五の許可を受けないで試験事務の全部を廃止したとき。\n            \n          \n          \n            二\n            \n              第七条の十一第一項の規定による検査を拒み、妨げ、若しくは忌避し、又は同項の規定による質問に対して陳述をせず、若しくは虚偽の陳述をしたとき。\n            \n          \n          \n            三\n            \n              第七条の十四第一項の規定に違反して帳簿を備えず、帳簿に記載せず、若しくは帳簿に虚偽の記載をし、又は同条第二項の規定に違反して帳簿を保存しなかつたとき。\n            \n          \n          \n            四\n            \n              第九条第二項の規定による報告をせず、又は虚偽の報告をしたとき。"},{"id":"15","number":"第十五条","caption":"","text":"第九条第一項の規定による報告をせず、又は虚偽の報告をした者は、一万円以下の罰金に処する。"},{"id":"16","number":"第十六条","caption":"","text":"次の各号の一に該当する者は、一万円以下の過料に処する。\n          \n          \n            一\n            \n              正当な理由なく、第四条第六項の規定による命令に違反して電気工事士免状を返納しなかつた者\n            \n          \n          \n            二\n            \n              正当な理由なく、第四条の二第六項の規定による命令に違反して特種電気工事資格者認定証又は認定電気工事従事者認定証を返納しなかつた者"}]},{"id":"336AC0000000234","label":"電気用品安全法","title":"電気用品安全法","revision":"336AC0000000234_20251225_506AC0000000067","enforced":"2025-12-25","fetched":"2026-10-06T01:16:56.558985+00:00","url":"https://laws.e-gov.go.jp/law/336AC0000000234","articles":[{"id":"1","number":"第一条","caption":"（目的）","text":"この法律は、電気用品の製造、販売等を規制するとともに、電気用品の安全性の確保につき民間事業者の自主的な活動を促進することにより、電気用品による危険及び障害の発生を防止することを目的とする。"},{"id":"2","number":"第二条","caption":"（定義）","text":"この法律において「電気用品」とは、次に掲げる物をいう。\n            \n            \n              一\n              \n                一般用電気工作物等（電気事業法（昭和三十九年法律第百七十号）第三十八条第一項に規定する一般用電気工作物及び同条第三項に規定する小規模事業用電気工作物をいう。）の部分となり、又はこれに接続して用いられる機械、器具又は材料であつて、政令で定めるもの\n              \n            \n            \n              二\n              \n                携帯発電機であつて、政令で定めるもの\n              \n            \n            \n              三\n              \n                蓄電池であつて、政令で定めるもの\n２\n            \n              この法律において「特定電気用品」とは、構造又は使用方法その他の使用状況からみて特に危険又は障害の発生するおそれが多い電気用品であつて、政令で定めるものをいう。\n３\n            \n              この法律において「取引デジタルプラットフォーム」とは、特定デジタルプラットフォームの透明性及び公正性の向上に関する法律（令和二年法律第三十八号）第二条第一項に規定するデジタルプラットフォームのうち、当該デジタルプラットフォームにより提供される場が次の各号のいずれかの機能を有するものをいう。\n            \n            \n              一\n              \n                当該デジタルプラットフォームを利用する者が、その使用に係る電子計算機の映像面に表示される手続に従つて当該電子計算機を用いて送信することによつて、電気用品の製造、輸入又は販売の事業を行う者（自らが提供する当該デジタルプラットフォームを利用して電気用品の販売を行う場合におけるものを除く。次号において同じ。）に対し、電気用品の通信販売（特定商取引に関する法律（昭和五十一年法律第五十七号）第二条第二項に規定する通信販売をいう。同号及び第四十二条の六において同じ。）に係る売買契約の申込みの意思表示を行うことができる機能\n              \n            \n            \n              二\n              \n                当該デジタルプラットフォームを利用する者が、その使用に係る電子計算機の映像面に表示される手続に従つて当該電子計算機を用いて送信することによつて、競りその他の政令で定める方法により電気用品の製造、輸入又は販売の事業を行う者の電気用品の通信販売に係る売買契約の相手方となるべき者を決定する手続に参加することができる機能（前号に該当するものを除く。）\n４\n            \n              この法律において「取引デジタルプラットフォーム提供者」とは、事業として、取引デジタルプラットフォームを単独で又は共同して提供する者をいう。\n５\n            \n              この法律において、輸入する行為には、外国にある者が外国から日本国内に他人をして持ち込ませ、一般消費者に引き取らせる行為が含まれるものとする。"},{"id":"3","number":"第三条","caption":"（事業の届出）","text":"電気用品の製造又は輸入の事業を行う者は、経済産業省令で定めるところにより、経済産業省令で定める電気用品の区分（以下単に「電気用品の区分」という。）に従い、事業開始の日から三十日以内に、次の事項を経済産業大臣に届け出なければならない。\n            \n            \n              一\n              \n                氏名又は名称及び住所並びに法人にあつては、その代表者の氏名\n              \n            \n            \n              二\n              \n                電気用品の輸入の事業を行う者（外国にある者に限る。以下「特定輸入事業者」という。）にあつては、日本国内においてその輸入に係る電気用品による危険及び障害の拡大を防止するために必要な措置をとらせるための者（以下「国内管理人」という。）の氏名又は名称及び住所並びに法人である国内管理人にあつてはその代表者の氏名\n              \n            \n            \n              三\n              \n                経済産業省令で定める電気用品の型式の区分\n              \n            \n            \n              四\n              \n                当該電気用品の設計を行う者であることその他の経済産業省令で定める要件に該当しない者にあつては、当該電気用品を製造する工場又は事業場の名称及び所在地（電気用品の輸入の事業を行う者にあつては、当該電気用品の製造事業者の氏名又は名称及び住所）"},{"id":"4","number":"第四条","caption":"（承継）","text":"前条の届出をした者（以下「届出事業者」という。）が当該届出に係る事業の全部を譲り渡し、又は届出事業者について相続、合併若しくは分割（当該届出に係る事業の全部を承継させるものに限る。）があつたときは、その事業の全部を譲り受けた者又は相続人（相続人が二人以上ある場合において、その全員の同意により事業を承継すべき相続人を選定したときは、その者）、合併後存続する法人若しくは合併により設立した法人若しくは分割によりその事業の全部を承継した法人は、その届出事業者の地位を承継する。\n２\n            \n              前項の規定により届出事業者の地位を承継した者は、遅滞なく、その事実を証する書面を添えて、その旨を経済産業大臣に届け出なければならない。"},{"id":"5","number":"第五条","caption":"（変更の届出）","text":"届出事業者は、第三条各号の事項に変更があつたときは、遅滞なく、その旨を経済産業大臣に届け出なければならない。\n              ただし、その変更が経済産業省令で定める軽微なものであるときは、この限りでない。\n２\n            \n              届出事業者は、第三条第四号の経済産業省令で定める要件に該当しなくなつたときは、遅滞なく、同号の事項を経済産業大臣に届け出なければならない。"},{"id":"6","number":"第六条","caption":"（廃止の届出）","text":"届出事業者は、当該届出に係る事業を廃止したときは、遅滞なく、その旨を経済産業大臣に届け出なければならない。"},{"id":"7","number":"第七条","caption":"（届出事項に係る情報の公表）","text":"経済産業大臣は、第三条の規定による届出又は第五条第一項の規定による届出（第三条第一号から第三号までの事項に係るものに限る。）があつたときは、これらの届出に係る第三条第一号から第三号までの事項に係る情報を公表するものとする。\n２\n            \n              経済産業大臣は、前条の規定による届出があつたときは、その旨を公表するものとする。"},{"id":"8","number":"第八条","caption":"（基準適合義務等）","text":"届出事業者は、第三条の規定による届出に係る型式（以下単に「届出に係る型式」という。）の電気用品を製造し、又は輸入する場合においては、経済産業省令で定める技術上の基準（以下「技術基準」という。）に適合するようにしなければならない。\n              ただし、次に掲げる場合に該当するときは、この限りでない。\n            \n            \n              一\n              \n                特定の用途に使用される電気用品を製造し、又は輸入する場合において、経済産業大臣の承認を受けたとき。\n              \n            \n            \n              二\n              \n                試験的に製造し、又は輸入するとき。\n２\n            \n              届出事業者は、経済産業省令で定めるところにより、その製造又は輸入に係る前項の電気用品（同項ただし書の規定の適用を受けて製造され、又は輸入されるものを除く。）について検査を行い、その検査記録を作成し、これを保存しなければならない。\n３\n            \n              特定輸入事業者である届出事業者は、前項の検査記録の写しをその国内管理人に提供しなければならない。\n              この場合において、当該国内管理人は、当該写しを保存しなければならない。\n４\n            \n              特定輸入事業者である届出事業者は、その国内管理人が経済産業省令で定める基準に適合するようにしなければならない。"},{"id":"9","number":"第九条","caption":"（特定電気用品の適合性検査）","text":"届出事業者は、その製造又は輸入に係る前条第一項の電気用品（同項ただし書の規定の適用を受けて製造され、又は輸入されるものを除く。）が特定電気用品である場合には、当該特定電気用品を販売する時までに、次の各号のいずれかに掲げるものについて、経済産業大臣の登録を受けた者の次項の規定による検査（以下「適合性検査」という。）を受け、かつ、同項の証明書の交付を受け、これを保存しなければならない。\n              ただし、当該特定電気用品と同一の型式に属する特定電気用品について既に第二号に係る同項の証明書の交付を受けこれを保存している場合において当該証明書の交付を受けた日から起算して特定電気用品ごとに政令で定める期間を経過していないとき又は同項の証明書と同等なものとして経済産業省令で定めるものを保存している場合は、この限りでない。\n            \n            \n              一\n              \n                当該特定電気用品\n              \n            \n            \n              二\n              \n                試験用の特定電気用品及び当該特定電気用品に係る届出事業者の工場又は事業場における検査設備その他経済産業省令で定めるもの\n２\n            \n              前項の登録を受けた者は、同項各号に掲げるものについて経済産業省令で定める方法により検査を行い、これらが技術基準又は経済産業省令で定める同項第二号の検査設備その他経済産業省令で定めるものに関する基準に適合しているときは、経済産業省令で定めるところにより、その旨を記載した証明書を当該届出事業者に交付することができる。\n３\n            \n              特定輸入事業者である届出事業者は、その輸入に係る電気用品が特定電気用品である場合には、前項の証明書（特定機器に係る適合性評価手続の結果の外国との相互承認の実施に関する法律（平成十三年法律第百十一号）第三十五条の規定により保存している同条各号に掲げる証明書を含み、第一項第二号に係るものにあつては、同項ただし書の政令で定める期間を経過していないものに限る。）又は第一項ただし書の経済産業省令で定めるものの写しをその国内管理人に提供しなければならない。\n              この場合において、当該国内管理人は、当該写しを保存しなければならない。"},{"id":"10","number":"第十条","caption":"（表示）","text":"届出事業者（特定輸入事業者である者を除く。）は、その届出に係る型式の電気用品の技術基準に対する適合性について、第八条第二項（特定電気用品の場合にあつては、同項及び前条第一項）の規定による義務を履行したときは、当該電気用品に経済産業省令で定める方式による表示を付することができる。\n２\n            \n              特定輸入事業者である届出事業者は、その届出に係る型式の電気用品の技術基準に対する適合性について、第八条第二項及び第三項前段（特定電気用品の場合にあつては、同条第二項及び第三項前段並びに前条第一項及び第三項前段）の規定による義務を履行し、かつ、その国内管理人が第八条第三項後段（特定電気用品の場合にあつては、同項後段及び前条第三項後段）の規定による義務を履行していることを確認したときは、当該電気用品に前項の表示を付することができる。\n３\n            \n              届出事業者がその届出に係る型式の電気用品について前二項の規定により表示を付する場合でなければ、何人も、電気用品に第一項の表示又はこれと紛らわしい表示を付してはならない。"},{"id":"11","number":"第十一条","caption":"（改善命令）","text":"経済産業大臣は、届出事業者が第八条第一項の規定に違反していると認める場合には、届出事業者に対し、電気用品の製造、輸入又は検査の方法その他の業務の方法の改善に関し必要な措置をとるべきことを命ずることができる。"},{"id":"12","number":"第十二条","caption":"（表示の禁止）","text":"経済産業大臣は、次の各号に掲げる場合には、届出事業者に対し、一年以内の期間を定めて当該各号に定める届出に係る型式の電気用品に第十条第一項（当該届出事業者が特定輸入事業者である場合にあつては、同条第二項）の規定により表示を付することを禁止することができる。\n            \n            \n              一\n              \n                \n                  届出事業者が製造し、又は輸入したその届出に係る型式の電気用品（第八条第一項ただし書の規定の適用を受けて製造し、又は輸入したものを除く。）が技術基準に適合していない場合において、危険又は障害の発生を防止するため特に必要があると認めるとき\n                \n                \n                  当該技術基準に適合していない電気用品の属する届出に係る型式\n                \n              \n            \n            \n              二\n              \n                \n                  届出事業者が製造し、又は輸入したその届出に係る型式の電気用品について、第八条第二項又は第九条第一項の規定に違反したとき\n                \n                \n                  当該違反に係る電気用品の属する届出に係る型式\n                \n              \n            \n            \n              三\n              \n                \n                  特定輸入事業者である届出事業者が輸入したその届出に係る型式の電気用品について、第八条第三項前段又は第九条第三項前段の規定に違反したとき\n                \n                \n                  当該違反に係る電気用品の属する届出に係る型式\n                \n              \n            \n            \n              四\n              \n                \n                  国内管理人が第八条第三項後段又は第九条第三項後段の規定に違反したとき\n                \n                \n                  当該違反に係る電気用品の属する届出に係る型式\n                \n              \n            \n            \n              五\n              \n                \n                  届出事業者が製造し、又は輸入したその届出に係る型式の電気用品について、前条の規定による命令に違反したとき\n                \n                \n                  当該違反に係る電気用品の属する届出に係る型式\n２\n            \n              経済産業大臣は、次に掲げる場合には、特定輸入事業者である届出事業者に対し、一年以内の期間を定めてその届出に係る電気用品の区分に属する届出に係る型式の電気用品に第十条第二項の規定により表示を付することを禁止することができる。\n            \n            \n              一\n              \n                国内管理人が第八条第四項の経済産業省令で定める基準に適合しなくなつたと認めるとき。\n              \n            \n            \n              二\n              \n                国内管理人が欠けた場合において新たに国内管理人を選任しなかつたとき。"},{"id":"13:26","number":"第十三条から第二十六条まで","caption":"","text":"削除"},{"id":"27","number":"第二十七条","caption":"（販売の制限）","text":"電気用品の製造、輸入又は販売の事業を行う者は、第十条第一項の表示が付されているものでなければ、電気用品を販売し、又は販売の目的で陳列してはならない。\n２\n            \n              前項の規定は、同項に規定する者が次に掲げる場合に該当するときは、適用しない。\n            \n            \n              一\n              \n                特定の用途に使用される電気用品を販売し、又は販売の目的で陳列する場合において、経済産業大臣の承認を受けたとき。\n              \n            \n            \n              二\n              \n                第八条第一項第一号の承認に係る電気用品を販売し、又は販売の目的で陳列するとき。"},{"id":"28","number":"第二十八条","caption":"（使用の制限）","text":"電気事業法第二条第一項第十七号に規定する電気事業者、同法第三十八条第四項に規定する自家用電気工作物を設置する者、電気工事士法（昭和三十五年法律第百三十九号）第二条第四項に規定する電気工事士、同法第三条第三項に規定する特種電気工事資格者又は同条第四項に規定する認定電気工事従事者は、第十条第一項の表示が付されているものでなければ、電気用品を電気事業法第二条第一項第十八号に規定する電気工作物の設置又は変更の工事に使用してはならない。\n２\n            \n              電気用品を部品又は附属品として使用して製造する物品であつて、政令で定めるものの製造の事業を行う者は、第十条第一項の表示が付されているものでなければ、電気用品をその製造に使用してはならない。\n３\n            \n              前条第二項の規定は、前二項の場合に準用する。"},{"id":"29","number":"第二十九条","caption":"（登録）","text":"第九条第一項の登録は、経済産業省令で定めるところにより、経済産業省令で定める特定電気用品の区分（以下単に「特定電気用品の区分」という。）ごとに、適合性検査を行おうとする者の申請により行う。\n２\n              \n                経済産業大臣は、前項の規定による申請があつた場合において、必要があると認めるときは、独立行政法人製品評価技術基盤機構（以下「機構」という。）に、当該申請が第三十一条第一項各号に適合しているかどうかについて、必要な調査を行わせることができる。"},{"id":"30","number":"第三十条","caption":"（欠格条項）","text":"次の各号のいずれかに該当する者は、第九条第一項の登録を受けることができない。\n              \n              \n                一\n                \n                  この法律又はこの法律に基づく処分に違反し、罰金以上の刑に処せられ、その執行を終わり、又は執行を受けることがなくなつた日から二年を経過しない者\n                \n              \n              \n                二\n                \n                  第四十一条又は第四十二条の四第一項の規定により登録を取り消され、その取消しの日から二年を経過しない者\n                \n              \n              \n                三\n                \n                  法人であつて、その業務を行う役員のうちに前二号のいずれかに該当する者があるもの"},{"id":"31","number":"第三十一条","caption":"（登録の基準）","text":"経済産業大臣は、第二十九条第一項の規定により登録を申請した者（以下この項において「登録申請者」という。）が次に掲げる要件のすべてに適合しているときは、その登録をしなければならない。\n                この場合において、登録に関して必要な手続は、経済産業省令で定める。\n              \n              \n                一\n                \n                  国際標準化機構及び国際電気標準会議が定めた製品の認証を行う機関に関する基準に適合するものであること。\n                \n              \n              \n                二\n                \n                  登録申請者が、第九条第一項の規定により適合性検査を受けなければならないこととされる特定電気用品を製造し、又は輸入する届出事業者（以下この号及び第三十七条第二項において「受検事業者」という。）に支配されているものとして次のいずれかに該当するものでないこと。\n                \n                \n                  イ\n                  \n                    登録申請者が株式会社である場合にあつては、受検事業者がその親法人（会社法（平成十七年法律第八十六号）第八百七十九条第一項に規定する親法人をいう。）であること。\n                  \n                \n                \n                  ロ\n                  \n                    登録申請者の役員（持分会社（会社法第五百七十五条第一項に規定する持分会社をいう。）にあつては、業務を執行する社員）に占める受検事業者の役員又は職員（過去二年間に当該受検事業者の役員又は職員であつた者を含む。）の割合が二分の一を超えていること。\n                  \n                \n                \n                  ハ\n                  \n                    登録申請者（法人にあつては、その代表権を有する役員）が、受検事業者の役員又は職員（過去二年間に当該受検事業者の役員又は職員であつた者を含む。）であること。\n２\n              \n                第九条第一項の登録は、検査機関登録簿に次に掲げる事項を記載してするものとする。\n              \n              \n                一\n                \n                  登録年月日及び登録番号\n                \n              \n              \n                二\n                \n                  登録を受けた者の氏名又は名称及び住所並びに法人にあつては、その代表者の氏名\n                \n              \n              \n                三\n                \n                  登録を受けた者が適合性検査を行う特定電気用品の区分\n                \n              \n              \n                四\n                \n                  登録を受けた者が適合性検査を行う事業所の名称及び所在地"},{"id":"32","number":"第三十二条","caption":"（登録の更新）","text":"第九条第一項の登録は、三年を下らない政令で定める期間ごとにその更新を受けなければ、その期間の経過によつて、その効力を失う。\n２\n              \n                前三条の規定は、前項の登録の更新に準用する。"},{"id":"33","number":"第三十三条","caption":"（適合性検査の義務）","text":"第九条第一項の登録を受けた者（国内にある事業所において適合性検査を行うことにつき、その登録を受けた者に限る。以下「国内登録検査機関」という。）は、適合性検査を行うことを求められたときは、正当な理由がある場合を除き、遅滞なく、適合性検査を行わなければならない。\n２\n              \n                国内登録検査機関は、公正に、かつ、技術基準に適合する方法により適合性検査を行わなければならない。"},{"id":"34","number":"第三十四条","caption":"（事業所の変更）","text":"国内登録検査機関は、適合性検査を行う事業所の所在地を変更しようとするときは、変更しようとする日の二週間前までに、経済産業大臣に届け出なければならない。"},{"id":"35","number":"第三十五条","caption":"（業務規定）","text":"国内登録検査機関は、適合性検査の業務に関する規定（以下「業務規定」という。）を定め、適合性検査の業務の開始前に、経済産業大臣に届け出なければならない。\n                これを変更しようとするときも、同様とする。\n２\n              \n                業務規定には、適合性検査の実施方法、適合性検査に関する料金の算定方法その他の経済産業省令で定める事項を定めておかなければならない。"},{"id":"36","number":"第三十六条","caption":"（業務の休廃止）","text":"国内登録検査機関は、適合性検査の業務の全部又は一部を休止し、又は廃止しようとするときは、経済産業省令で定めるところにより、あらかじめ、その旨を経済産業大臣に届け出なければならない。"},{"id":"37","number":"第三十七条","caption":"（財務諸表等の備置き及び閲覧等）","text":"国内登録検査機関は、毎事業年度経過後三月以内に、その事業年度の財産目録、貸借対照表及び損益計算書又は収支計算書並びに事業報告書（これらのものが電磁的記録（電子的方式、磁気的方式その他の人の知覚によつては認識することができない方式で作られる記録であつて、電子計算機による情報処理の用に供されるものをいう。以下この条において同じ。）で作成され、又はその作成に代えて電磁的記録の作成がされている場合における当該電磁的記録を含む。次項及び第六十条第二号において「財務諸表等」という。）を作成し、五年間事業所に備え置かなければならない。\n２\n              \n                受検事業者その他の利害関係人は、国内登録検査機関の業務時間内は、いつでも、次に掲げる請求をすることができる。\n                ただし、第二号又は第四号の請求をするには、国内登録検査機関の定めた費用を支払わなければならない。\n              \n              \n                一\n                \n                  財務諸表等が書面をもつて作成されているときは、当該書面の閲覧又は謄写の請求\n                \n              \n              \n                二\n                \n                  前号の書面の謄本又は抄本の請求\n                \n              \n              \n                三\n                \n                  財務諸表等が電磁的記録をもつて作成されているときは、当該電磁的記録に記録された事項を経済産業省令で定める方法により表示したものの閲覧又は謄写の請求\n                \n              \n              \n                四\n                \n                  前号の電磁的記録に記録された事項を電磁的方法であつて経済産業省令で定めるものにより提供することの請求又は当該事項を記載した書面の交付の請求"},{"id":"38:39","number":"第三十八条及び第三十九条","caption":"","text":"削除"},{"id":"40","number":"第四十条","caption":"（適合命令）","text":"経済産業大臣は、国内登録検査機関が第三十一条第一項各号のいずれかに適合しなくなつたと認めるときは、その国内登録検査機関に対し、これらの規定に適合するため必要な措置をとるべきことを命ずることができる。"},{"id":"40_2","number":"第四十条の二","caption":"（改善命令）","text":"経済産業大臣は、国内登録検査機関が第三十三条の規定に違反していると認めるときは、当該国内登録検査機関に対し、適合性検査を行うべきこと又は適合性検査の方法その他の業務の方法の改善に関し必要な措置をとるべきことを命ずることができる。"},{"id":"41","number":"第四十一条","caption":"（登録の取消し等）","text":"経済産業大臣は、国内登録検査機関が次の各号のいずれかに該当するときは、その登録を取り消し、又は期間を定めて適合性検査の業務の全部若しくは一部の停止を命ずることができる。\n              \n              \n                一\n                \n                  第三十条第一号又は第三号に該当するに至つたとき。\n                \n              \n              \n                二\n                \n                  第三十三条、第三十四条、第三十五条第一項、第三十六条、第三十七条第一項又は次条の規定に違反したとき。\n                \n              \n              \n                三\n                \n                  正当な理由がないのに第三十七条第二項各号の規定による請求を拒んだとき。\n                \n              \n              \n                四\n                \n                  前二条の規定による命令に違反したとき。\n                \n              \n              \n                五\n                \n                  不正の手段により第九条第一項の登録を受けたとき。"},{"id":"42","number":"第四十二条","caption":"（帳簿の記載）","text":"国内登録検査機関は、帳簿を備え、適合性検査に関し経済産業省令で定める事項を記載しなければならない。\n２\n              \n                前項の帳簿は、経済産業省令で定めるところにより、保存しなければならない。"},{"id":"42_2","number":"第四十二条の二","caption":"（経済産業大臣による適合性検査業務実施等）","text":"経済産業大臣は、第九条第一項の登録を受ける者がいないとき、第三十六条の規定による適合性検査の業務の全部又は一部の休止又は廃止の届出があつたとき、第四十一条の規定により同項の登録を取り消し、又は国内登録検査機関に対し適合性検査の業務の全部若しくは一部の停止を命じたとき、国内登録検査機関が天災その他の事由により適合性検査の業務の全部又は一部を実施することが困難となつたときその他必要があると認めるときは、当該適合性検査の業務の全部又は一部を自ら行うことができる。\n２\n              \n                経済産業大臣は、前項の場合において必要があると認めるときは、国立研究開発法人産業技術総合研究所（以下「研究所」という。）又は機構に、当該適合性検査の業務の全部又は一部を行わせることができる。\n３\n              \n                経済産業大臣が前二項の規定により適合性検査の業務の全部若しくは一部を自ら行い、又は研究所若しくは機構に行わせる場合における適合性検査の業務の引継ぎその他の必要な事項については、経済産業省令で定める。"},{"id":"42_3","number":"第四十二条の三","caption":"（適合性検査の義務等）","text":"第九条第一項の登録を受けた者（外国にある事業所において適合性検査を行うことにつき、その登録を受けた者に限る。以下「外国登録検査機関」という。）は、適合性検査を行うことを求められたときは、正当な理由がある場合を除き、遅滞なく、適合性検査を行わなければならない。\n２\n              \n                第三十三条第二項、第三十四条から第三十七条まで、第四十条、第四十条の二及び第四十二条の規定は、外国登録検査機関に準用する。\n                この場合において、第四十条及び第四十条の二中「命ずる」とあるのは、「請求する」と読み替えるものとする。"},{"id":"42_4","number":"第四十二条の四","caption":"（登録の取消し等）","text":"経済産業大臣は、外国登録検査機関が次の各号のいずれかに該当するときは、その登録を取り消すことができる。\n              \n              \n                一\n                \n                  第三十条第一号又は第三号に該当するに至つたとき。\n                \n              \n              \n                二\n                \n                  前条第一項の規定又は同条第二項において準用する第三十三条第二項、第三十四条、第三十五条第一項、第三十六条、第三十七条第一項若しくは第四十二条の規定に違反したとき。\n                \n              \n              \n                三\n                \n                  正当な理由がないのに前条第二項において準用する第三十七条第二項各号の規定による請求を拒んだとき。\n                \n              \n              \n                四\n                \n                  前条第二項において準用する第四十条又は第四十条の二の規定による請求に応じなかつたとき。\n                \n              \n              \n                五\n                \n                  不正の手段により第九条第一項の登録を受けたとき。\n                \n              \n              \n                六\n                \n                  経済産業大臣が、外国登録検査機関が前各号のいずれかに該当すると認めて、期間を定めて適合性検査の業務の全部又は一部の停止を請求した場合において、その請求に応じなかつたとき。\n                \n              \n              \n                七\n                \n                  経済産業大臣が必要があると認めて外国登録検査機関に対しその業務に関し報告を求めた場合において、その報告がされず、又は虚偽の報告がされたとき。\n                \n              \n              \n                八\n                \n                  経済産業大臣が必要があると認めてその職員に外国登録検査機関の事務所又は事業所において第四十六条第二項に規定する事項についての検査をさせ、又は関係者に質問をさせようとした場合において、その検査が拒まれ、妨げられ、若しくは忌避され、又はその質問に対して、正当な理由なく陳述がされず、若しくは虚偽の陳述がされたとき。\n                \n              \n              \n                九\n                \n                  次項の規定による費用の負担をしないとき。\n２\n              \n                前項第八号の検査に要する費用（政令で定めるものに限る。）は、当該検査を受ける外国登録検査機関の負担とする。\n３\n              \n                経済産業大臣は、必要があると認めるときは、機構に、第一項第八号の規定による検査又は質問を行わせることができる。\n４\n              \n                経済産業大臣は、前項の規定により機構に検査又は質問を行わせる場合には、機構に対し、当該検査の場所その他必要な事項を示してこれを実施すべきことを指示するものとする。\n５\n              \n                機構は、前項の指示に従つて第三項に規定する検査又は質問を行つたときは、その結果を経済産業大臣に報告しなければならない。"},{"id":"42_5","number":"第四十二条の五","caption":"（危険等防止命令）","text":"経済産業大臣は、次の各号に掲げる事由により危険又は障害が発生するおそれがあると認める場合において、当該危険又は障害の拡大を防止するため特に必要があると認めるときは、当該各号に規定する者に対し、販売した当該電気用品の回収を図ることその他当該電気用品による危険及び障害の拡大を防止するために必要な措置をとるべきことを命ずることができる。\n            \n            \n              一\n              \n                電気用品の製造、輸入又は販売の事業を行う者が第二十七条第一項の規定に違反して電気用品を販売したこと。\n              \n            \n            \n              二\n              \n                届出事業者がその届出に係る型式の電気用品で技術基準に適合しないものを製造し、輸入し、又は販売したこと（第八条第一項ただし書の規定の適用を受けて製造し、又は輸入した場合を除く。）。"},{"id":"42_6","number":"第四十二条の六","caption":"（取引デジタルプラットフォーム提供者の責務）","text":"取引デジタルプラットフォーム提供者は、電気用品（その提供する取引デジタルプラットフォームを利用して行われる通信販売に係るものに限る。）の製造、輸入又は販売の事業を行う者が前条の規定による命令を受けてとる措置に協力するよう努めなければならない。"},{"id":"42_7","number":"第四十二条の七","caption":"（危険等防止要請）","text":"経済産業大臣は、第四十二条の五各号に掲げる事由により取引デジタルプラットフォームを利用して販売される電気用品による危険又は障害が発生するおそれがあると認める場合において、当該各号に規定する者が特定できないこと、その所在が明らかでないことその他の事由により当該各号に規定する者によつて当該電気用品による危険及び障害の拡大を防止するために必要な措置がとられることを期待することができず、かつ、当該危険及び障害の拡大を防止するため特に必要があると認めるときは、当該取引デジタルプラットフォームを提供する取引デジタルプラットフォーム提供者に対し、当該各号に規定する者による当該電気用品の販売に係る当該取引デジタルプラットフォームの利用の停止その他の必要な措置をとるべきことを要請することができる。\n２\n            \n              経済産業大臣は、前項の規定による要請をしたときは、その旨を公表することができる。\n３\n            \n              取引デジタルプラットフォーム提供者は、第一項の規定による要請を受けて当該要請に係る措置をとつた場合において、当該措置により製造、輸入又は販売の事業を行う者に生じた損害については、賠償の責任を負わない。"},{"id":"42_8","number":"第四十二条の八","caption":"（法令等違反行為を行つた者の氏名等の公表）","text":"経済産業大臣は、電気用品による危険又は障害の拡大を防止するため必要があると認めるときは、経済産業省令で定めるところにより、この法律又はこの法律に基づく命令若しくは処分に違反する行為（以下この条において「法令等違反行為」という。）を行つた者の氏名又は名称その他法令等違反行為による危険及び障害の拡大を防止するために必要な事項を公表することができる。"},{"id":"43","number":"第四十三条","caption":"（承認の条件）","text":"第八条第一項第一号又は第二十七条第二項第一号の承認には、条件を付することができる。\n２\n            \n              前項の条件は、承認に係る事項の確実な実施を図るため必要な最小限度のものに限り、かつ、承認を受ける者に不当な義務を課することとなるものであつてはならない。"},{"id":"44","number":"第四十四条","caption":"（公示）","text":"経済産業大臣は、次の場合には、その旨を官報に公示しなければならない。\n            \n            \n              一\n              \n                第九条第一項の登録をしたとき。\n              \n            \n            \n              二\n              \n                第十二条の規定により表示を付することを禁止したとき。\n              \n            \n            \n              三\n              \n                第三十四条（第四十二条の三第二項において準用する場合を含む。）の規定による届出があつたとき。\n              \n            \n            \n              四\n              \n                第三十六条（第四十二条の三第二項において準用する場合を含む。）の規定による届出があつたとき。\n              \n            \n            \n              五\n              \n                第四十一条の規定により登録を取り消し、又は適合性検査の業務の停止を命じたとき。\n              \n            \n            \n              六\n              \n                第四十二条の二第一項の規定により経済産業大臣が適合性検査の業務の全部若しくは一部を自ら行うものとするとき、又は自ら行つていた適合性検査の業務の全部若しくは一部を行わないこととするとき。\n              \n            \n            \n              七\n              \n                第四十二条の二第二項の規定により経済産業大臣が研究所若しくは機構に適合性検査の業務の全部若しくは一部を行わせることとするとき、又は研究所若しくは機構に行わせていた適合性検査の業務の全部若しくは一部を行わせないこととするとき。\n              \n            \n            \n              八\n              \n                第四十二条の四第一項の規定により登録を取り消したとき。"},{"id":"45","number":"第四十五条","caption":"（報告の徴収）","text":"経済産業大臣は、この法律の施行に必要な限度において、政令で定めるところにより、電気用品の製造、輸入若しくは販売の事業を行う者（特定輸入事業者である届出事業者にあつては、その国内管理人を含む。）又は第二十八条第二項に規定する事業を行う者に対し、その業務（特定輸入事業者である届出事業者の国内管理人に対しては、その業務及び当該届出事業者の業務）に関し報告をさせることができる。\n２\n            \n              経済産業大臣は、この法律の施行に必要な限度において、国内登録検査機関に対し、その業務又は経理の状況に関し報告をさせることができる。"},{"id":"46","number":"第四十六条","caption":"（立入検査等）","text":"経済産業大臣は、この法律の施行に必要な限度において、その職員に、電気用品の製造、輸入若しくは販売の事業を行う者（特定輸入事業者である届出事業者にあつては、その国内管理人を含む。）又は第二十八条第二項に規定する事業を行う者の事務所、工場、事業場、店舗又は倉庫に立ち入り、電気用品、帳簿、書類その他の物件を検査させ、又は関係者に質問させることができる。\n２\n            \n              経済産業大臣は、この法律の施行に必要な限度において、その職員に、国内登録検査機関の事務所又は事業所に立ち入り、業務の状況若しくは帳簿、書類その他の物件を検査させ、又は関係者に質問させることができる。\n３\n            \n              前二項の規定により立入検査又は質問をする職員は、その身分を示す証明書を携帯し、関係者に提示しなければならない。\n４\n            \n              経済産業大臣は、必要があると認めるときは、機構に、第一項又は第二項の規定による立入検査又は質問を行わせることができる。\n５\n            \n              経済産業大臣は、前項の規定により機構に立入検査又は質問を行わせる場合には、機構に対し、当該立入検査の場所その他必要な事項を示してこれを実施すべきことを指示するものとする。\n６\n            \n              機構は、前項の指示に従つて第四項に規定する立入検査又は質問を行つたときは、その結果を経済産業大臣に報告しなければならない。\n７\n            \n              第四項の規定により立入検査又は質問をする機構の職員は、その身分を示す証明書を携帯し、関係者に提示しなければならない。\n８\n            \n              第一項又は第二項の規定による権限は、犯罪捜査のために認められたものと解釈してはならない。"},{"id":"46_2","number":"第四十六条の二","caption":"（電気用品の提出）","text":"経済産業大臣は、前条第一項の規定によりその職員に検査をさせ、又は同条第四項の規定により機構に検査を行わせた場合において、その所在の場所において検査をさせ、又は検査を行わせることが著しく困難であると認められる電気用品があつたときは、その所有者又は占有者に対し、期限を定めて、これを提出すべきことを命ずることができる。\n２\n            \n              国（前項の規定に基づく経済産業大臣の権限に属する事務を第五十五条の二の規定に基づく政令の規定により都道府県知事又は市長が行うこととされている場合にあつては、都道府県又は市）は、同項の規定による命令によつて生じた損失を所有者又は占有者に対し補償しなければならない。\n３\n            \n              前項の規定により補償すべき損失は、第一項の命令により通常生ずべき損失とする。"},{"id":"46_3","number":"第四十六条の三","caption":"（機構に対する命令）","text":"経済産業大臣は、第四十二条の四第三項に規定する検査若しくは質問又は第四十六条第四項に規定する立入検査若しくは質問の業務の適正な実施を確保するため必要があると認めるときは、機構に対し、当該業務に関し必要な命令をすることができる。"},{"id":"47:49","number":"第四十七条から第四十九条まで","caption":"","text":"削除"},{"id":"50","number":"第五十条","caption":"（研究所又は機構の処分等についての審査請求）","text":"研究所又は機構が行う適合性検査に係る処分又はその不作為について不服がある者は、経済産業大臣に対して審査請求をすることができる。\n              この場合において、経済産業大臣は、行政不服審査法（平成二十六年法律第六十八号）第二十五条第二項及び第三項、第四十六条第一項及び第二項並びに第四十九条第三項の規定の適用については、研究所又は機構の上級行政庁とみなす。"},{"id":"51","number":"第五十一条","caption":"（審査請求の手続における意見の聴取）","text":"この法律又はこの法律に基づく命令の規定による処分又はその不作為についての審査請求に対する裁決は、行政不服審査法第二十四条の規定により当該審査請求を却下する場合を除き、審査請求人に対し、相当な期間をおいて予告をした上、同法第十一条第二項に規定する審理員が公開による意見の聴取をした後にしなければならない。\n２\n            \n              前項の意見の聴取に際しては、審査請求人及び利害関係人に対し、当該事案について証拠を提示し、意見を述べる機会を与えなければならない。\n３\n            \n              第一項に規定する審査請求については、行政不服審査法第三十一条の規定は適用せず、同項の意見の聴取については、同条第二項から第五項までの規定を準用する。"},{"id":"52","number":"第五十二条","caption":"（適合性検査についての申請及び経済産業大臣の命令）","text":"届出事業者は、その製造し、又は輸入する特定電気用品について、国内登録検査機関が適合性検査を行わない場合又は国内登録検査機関の適合性検査の結果に異議のある場合は、経済産業大臣に対し、国内登録検査機関が適合性検査を行うこと又は改めて適合性検査を行うことを命ずべきことを申請することができる。\n２\n            \n              経済産業大臣は、前項の申請があつた場合において、当該申請に係る国内登録検査機関が第三十三条の規定に違反していると認めるときは、当該申請に係る国内登録検査機関に対し、第四十条の二の規定による命令をしなければならない。\n３\n            \n              経済産業大臣は、前項の場合において、第四十条の二の規定による命令をし、又は命令をしないことの決定をしたときは、遅滞なく、当該申請をした届出事業者に通知しなければならない。\n４\n            \n              前三項の規定は、外国登録検査機関に準用する。\n              この場合において、第一項中「命ずべき」とあるのは「請求すべき」と、第二項中「第三十三条の規定」とあるのは「第四十二条の三第一項の規定又は同条第二項において準用する第三十三条第二項の規定」と、同項及び前項中「第四十条の二」とあるのは「第四十二条の三第二項において準用する第四十条の二」と、「命令」とあるのは「請求」と読み替えるものとする。"},{"id":"53","number":"第五十三条","caption":"（手数料）","text":"第四十二条の二第一項の規定により経済産業大臣の行う適合性検査又は同条第二項の規定により研究所若しくは機構の行う適合性検査を受けようとする者は、実費を勘案して政令で定める額の手数料を納付しなければならない。\n２\n            \n              前項の手数料は、経済産業大臣の行う適合性検査を受けようとする者の納付するものについては国庫の、研究所の行う適合性検査を受けようとする者の納付するものについては研究所の、機構の行う適合性検査を受けようとする者の納付するものについては機構の収入とする。"},{"id":"54","number":"第五十四条","caption":"（輸出用電気用品の特例）","text":"輸出用の電気用品については、政令で、この法律の一部の適用を除外し、その他必要な特例を定めることができる。"},{"id":"55","number":"第五十五条","caption":"（経過措置）","text":"この法律の規定に基づき政令又は経済産業省令を制定し、又は改廃する場合においては、それぞれ、政令又は経済産業省令で、その制定又は改廃に伴い合理的に必要と判断される範囲内において、所要の経過措置を定めることができる。"},{"id":"55_2","number":"第五十五条の二","caption":"（都道府県又は市が処理する事務）","text":"この法律に規定する経済産業大臣の権限に属する事務の一部は、政令で定めるところにより、都道府県知事又は市長が行うこととすることができる。"},{"id":"56","number":"第五十六条","caption":"（権限の委任）","text":"この法律の規定により経済産業大臣の権限に属する事項は、政令で定めるところにより、経済産業局長又は産業保安監督部長に委任することができる。"},{"id":"57","number":"第五十七条","caption":"","text":"次の各号のいずれかに該当する場合には、当該違反行為をした者は、一年以下の拘禁刑若しくは百万円以下の罰金に処し、又はこれを併科する。\n            \n            \n              一\n              \n                第十条第三項の規定に違反して表示を付したとき。\n              \n            \n            \n              二\n              \n                第十二条第一項（第一号に係る部分に限る。）の規定による禁止に違反したとき。\n              \n            \n            \n              三\n              \n                第二十七条第一項の規定に違反して電気用品を販売し、又は販売の目的で陳列したとき。\n              \n            \n            \n              四\n              \n                第二十八条第一項又は第二項の規定に違反して電気用品を使用したとき。\n              \n            \n            \n              五\n              \n                第四十一条の規定による業務の停止の命令に違反したとき。\n              \n            \n            \n              六\n              \n                第四十二条の五の規定による命令に違反したとき。"},{"id":"58","number":"第五十八条","caption":"","text":"次の各号のいずれかに該当する場合には、当該違反行為をした者は、三十万円以下の罰金に処する。\n            \n            \n              一\n              \n                第三条の規定による届出をせず、又は虚偽の届出をしたとき。\n              \n            \n            \n              二\n              \n                第八条第二項の規定に違反して検査を行わず、検査記録を作成せず、若しくは虚偽の検査記録を作成し、又は検査記録を保存しなかつたとき。\n              \n            \n            \n              三\n              \n                第八条第三項前段の規定に違反して、検査記録の写しを提供しなかつたとき。\n              \n            \n            \n              四\n              \n                第八条第三項後段の規定に違反して、検査記録の写しを保存しなかつたとき。\n              \n            \n            \n              五\n              \n                第九条第一項の規定に違反して、証明書の交付を受けず、又は証明書を保存しなかつたとき。\n              \n            \n            \n              六\n              \n                第九条第三項前段の規定に違反して、同項に規定する写しを提供しなかつたとき。\n              \n            \n            \n              七\n              \n                第九条第三項後段の規定に違反して、同項に規定する写しを保存しなかつたとき。\n              \n            \n            \n              八\n              \n                第三十六条の規定による届出をせず、又は虚偽の届出をしたとき。\n              \n            \n            \n              九\n              \n                第四十二条第一項の規定に違反して同項に規定する事項の記載をせず、若しくは虚偽の記載をし、又は同条第二項の規定に違反して帳簿を保存しなかつたとき。\n              \n            \n            \n              十\n              \n                第四十五条第一項又は第二項の規定による報告をせず、又は虚偽の報告をしたとき。\n              \n            \n            \n              十一\n              \n                第四十六条第一項又は第二項の規定による検査を拒み、妨げ、若しくは忌避し、又は同項の規定による質問に対して、正当な理由なく陳述をせず、若しくは虚偽の陳述をしたとき。\n              \n            \n            \n              十二\n              \n                第四十六条の二第一項の規定による命令に違反したとき。"},{"id":"59","number":"第五十九条","caption":"","text":"法人の代表者又は法人若しくは人の代理人、使用人その他の従業者が、その法人又は人の業務に関し、次の各号に掲げる規定の違反行為をしたときは、行為者を罰するほか、その法人に対して当該各号に定める罰金刑を、その人に対して各本条の罰金刑を科する。\n            \n            \n              一\n              \n                \n                  第五十七条（第二号及び第六号に係る部分に限る。）\n                \n                \n                  一億円以下の罰金刑\n                \n              \n            \n            \n              二\n              \n                \n                  第五十七条（第二号及び第六号に係る部分を除く。）又は前条\n                \n                \n                  各本条の罰金刑"},{"id":"60","number":"第六十条","caption":"","text":"次の各号のいずれかに該当する者は、二十万円以下の過料に処する。\n            \n            \n              一\n              \n                第四条第二項、第五条第一項若しくは第二項又は第六条の規定による届出をせず、又は虚偽の届出をした者\n              \n            \n            \n              二\n              \n                第三十七条第一項の規定に違反して財務諸表等を備えて置かず、財務諸表等に記載すべき事項を記載せず、若しくは虚偽の記載をし、又は正当な理由がないのに同条第二項各号の規定による請求を拒んだ者"},{"id":"61","number":"第六十一条","caption":"","text":"第四十六条の三の規定による命令に違反した場合には、その違反行為をした機構の役員は、二十万円以下の過料に処する。"}]},{"id":"345AC1000000096","label":"電気工事業法","title":"電気工事業の業務の適正化に関する法律","revision":"345AC1000000096_20250601_504AC0000000068","enforced":"2025-06-01","fetched":"2026-10-06T01:16:56.795441+00:00","url":"https://laws.e-gov.go.jp/law/345AC1000000096","articles":[{"id":"1","number":"第一条","caption":"（目的）","text":"この法律は、電気工事業を営む者の登録等及びその業務の規制を行うことにより、その業務の適正な実施を確保し、もつて一般用電気工作物等及び自家用電気工作物の保安の確保に資することを目的とする。"},{"id":"2","number":"第二条","caption":"（定義）","text":"この法律において「電気工事」とは、電気工事士法（昭和三十五年法律第百三十九号）第二条第三項に規定する電気工事をいう。\n              ただし、家庭用電気機械器具の販売に付随して行う工事を除く。\n２\n            \n              この法律において「電気工事業」とは、電気工事を行なう事業をいう。\n３\n            \n              この法律において「登録電気工事業者」とは次条第一項又は第三項の登録を受けた者を、「通知電気工事業者」とは第十七条の二第一項の規定による通知をした者を、「電気工事業者」とは登録電気工事業者及び通知電気工事業者をいう。\n４\n            \n              この法律において「第一種電気工事士」とは電気工事士法第三条第一項に規定する第一種電気工事士を、「第二種電気工事士」とは同条第二項に規定する第二種電気工事士をいう。\n５\n            \n              この法律において「一般用電気工作物等」とは電気工事士法第二条第一項に規定する一般用電気工作物等を、「自家用電気工作物」とは同条第二項に規定する自家用電気工作物をいう。"},{"id":"3","number":"第三条","caption":"（登録）","text":"電気工事業を営もうとする者（第十七条の二第一項に規定する者を除く。第三項において同じ。）は、二以上の都道府県の区域内に営業所（電気工事の作業の管理を行わない営業所を除く。以下同じ。）を設置してその事業を営もうとするときは経済産業大臣の、一の都道府県の区域内にのみ営業所を設置してその事業を営もうとするときは当該営業所の所在地を管轄する都道府県知事の登録を受けなければならない。\n２\n            \n              登録電気工事業者の登録の有効期間は、五年とする。\n３\n            \n              前項の有効期間の満了後引き続き電気工事業を営もうとする者は、更新の登録を受けなければならない。\n４\n            \n              更新の登録の申請があつた場合において、第二項の有効期間の満了の日までにその申請に対する登録又は登録の拒否の処分がなされないときは、従前の登録は、同項の有効期間の満了後もその処分がなされるまでの間は、なおその効力を有する。\n５\n            \n              前項の場合において、更新の登録がなされたときは、その登録の有効期間は、従前の登録の有効期間の満了の日の翌日から起算するものとする。"},{"id":"4","number":"第四条","caption":"（登録の申請）","text":"前条第一項又は第三項の登録を受けようとする者（以下「登録申請者」という。）は、次の事項を記載した登録申請書を経済産業大臣又は都道府県知事に提出しなければならない。\n            \n            \n              一\n              \n                氏名又は名称及び住所並びに法人にあつては、その代表者の氏名\n              \n            \n            \n              二\n              \n                営業所の名称及び所在の場所並びに当該営業所の業務に係る電気工事の種類\n              \n            \n            \n              三\n              \n                法人にあつては、その役員（業務を執行する社員、取締役、執行役又はこれらに準ずる者をいう。以下同じ。）の氏名\n              \n            \n            \n              四\n              \n                第十九条第一項に規定する主任電気工事士の氏名（同条第二項の場合においては、その旨及び同項の規定に該当する者の氏名）並びにその者が交付を受けた電気工事士免状の種類及び交付番号\n２\n            \n              前項の登録申請書には、登録申請者が第六条第一項第一号から第五号までに該当しない者であることを誓約する書面その他の経済産業省令で定める書類を添附しなければならない。"},{"id":"5","number":"第五条","caption":"（登録の実施）","text":"経済産業大臣又は都道府県知事は、前条の規定による登録申請書の提出があつたときは、次条第一項の規定により登録を拒否する場合を除くほか、遅滞なく、前条第一項各号に掲げる事項並びに登録の年月日及び登録番号を登録電気工事業者登録簿に登録しなければならない。"},{"id":"6","number":"第六条","caption":"（登録の拒否）","text":"経済産業大臣又は都道府県知事は、登録申請者が次の各号の一に該当する者であるとき、又は登録申請書若しくはその添附書類に重要な事項について虚偽の記載があり、若しくは重要な事実の記載が欠けているときは、その登録を拒否しなければならない。\n            \n            \n              一\n              \n                この法律、電気工事士法第三条第一項、第二項若しくは第三項又は電気用品安全法（昭和三十六年法律第二百三十四号）第二十八条第一項の規定に違反して罰金以上の刑に処せられ、その執行を終わり、又は執行を受けることがなくなつた日から二年を経過しない者\n              \n            \n            \n              二\n              \n                第二十八条第一項の規定により登録を取り消され、その処分のあつた日から二年を経過しない者\n              \n            \n            \n              三\n              \n                登録電気工事業者であつて法人であるものが第二十八条第一項の規定により登録を取り消された場合において、その処分のあつた日前三十日以内にその登録電気工事業者の役員であつた者でその処分のあつた日から二年を経過しないもの\n              \n            \n            \n              四\n              \n                第二十八条第一項又は第二項の規定により事業の停止を命ぜられ、その停止の期間中に電気工事業を廃止した者であつてその停止の期間に相当する期間を経過しないもの\n              \n            \n            \n              五\n              \n                法人であつて、その役員のうちに前四号の一に該当する者があるもの\n              \n            \n            \n              六\n              \n                営業所について第十九条に規定する要件を欠く者\n２\n            \n              経済産業大臣又は都道府県知事は、前項の規定により登録を拒否したときは、遅滞なく、その理由を示して、その旨を登録申請者に通知しなければならない。"},{"id":"7","number":"第七条","caption":"（登録証の交付）","text":"経済産業大臣又は都道府県知事は、第三条第一項又は第三項の登録をしたときは、登録証を交付する。\n２\n            \n              前項の登録証には、次の事項を記載しなければならない。\n            \n            \n              一\n              \n                登録の年月日及び登録番号\n              \n            \n            \n              二\n              \n                氏名又は名称及び住所"},{"id":"8","number":"第八条","caption":"（登録行政庁の変更の場合における経過措置等）","text":"経済産業大臣の登録を受けた登録電気工事業者がその登録を受けた後一の都道府県の区域内にのみ営業所を有することとなつて引き続き電気工事業を営もうとするときは、その日から三十日間は、当該登録は、なおその効力を有するものとする。\n              その者がその期間内に第三条第一項の都道府県知事の登録を申請した場合において、その申請について登録又は登録の拒否の処分があるまでの間も、同様とする。\n２\n            \n              前項に規定する者は、同項前段に規定する場合に該当して第三条第一項の都道府県知事の登録を受けたときは、遅滞なく、その旨を経済産業大臣に届け出なければならない。\n３\n            \n              都道府県知事の登録を受けた登録電気工事業者は、その登録を受けた後次の各号の一に該当して引き続き電気工事業を営もうとする場合（次条第一項の規定により他の登録電気工事業者の地位を承継したことにより次の各号の一に該当して引き続き電気工事業を営もうとする場合を除く。）において第三条第一項の経済産業大臣又は都道府県知事の登録を受けたときは、遅滞なく、その旨を従前の登録をした都道府県知事に届け出なければならない。\n            \n            \n              一\n              \n                二以上の都道府県の区域内に営業所を有することとなつたとき。\n              \n            \n            \n              二\n              \n                当該都道府県の区域内における営業所を廃止して、他の一の都道府県の区域内に営業所を設置することとなつたとき。"},{"id":"9","number":"第九条","caption":"（承継）","text":"登録電気工事業者が当該登録に係る事業の全部を譲渡し、又は登録電気工事業者について相続、合併若しくは分割（当該登録に係る事業の全部を承継させるものに限る。）があつたときは、その事業の全部を譲り受けた者又は相続人（相続人が二人以上ある場合において、その全員の同意により事業を承継すべき相続人を選定したときは、その者）、合併後存続する法人若しくは合併により設立した法人若しくは分割によりその事業の全部を承継した法人は、その登録電気工事業者の地位を承継する。\n              ただし、当該事業の全部を譲り受けた者又は相続人（相続人が二人以上ある場合において、その全員の同意により事業を承継すべき相続人を選定したときは、その者）、合併後存続する法人若しくは合併により設立した法人若しくは分割により当該事業の全部を承継した法人が第六条第一項第一号から第五号までのいずれかに該当するときは、この限りでない。\n２\n            \n              前項の規定により登録電気工事業者の地位を承継した者は、次の各号の一に該当するときは、その承継に係る事業であつて第三条第一項若しくは第三項の都道府県知事の登録を受けたもの又は自ら同条第一項若しくは第三項の都道府県知事の登録を受けた事業について、その承継の時に同条第一項の経済産業大臣の登録を受けたものとみなす。\n            \n            \n              一\n              \n                経済産業大臣の登録を受けた登録電気工事業者が都道府県知事の登録を受けた登録電気工事業者の地位を承継したとき。\n              \n            \n            \n              二\n              \n                都道府県知事の登録を受けた登録電気工事業者が経済産業大臣の登録を受けた登録電気工事業者の地位又は他の都道府県知事の登録を受けた登録電気工事業者の地位を承継したとき。\n              \n            \n            \n              三\n              \n                登録電気工事業者でない者が、同時に、経済産業大臣の登録を受けた登録電気工事業者の地位及び都道府県知事の登録を受けた登録電気工事業者の地位を承継したとき、又は都道府県知事の登録を受けた二以上の登録電気工事業者の地位を承継したとき（その登録をした都道府県知事が同一であるときを除く。）。\n３\n            \n              第一項の規定により登録電気工事業者の地位を承継した者は、経済産業省令で定めるところにより、承継の日（相続の場合にあつては、その相続の開始があつたことを知つた日）から三十日以内に、その旨を経済産業大臣又は都道府県知事に届け出なければならない。"},{"id":"10","number":"第十条","caption":"（変更の届出）","text":"登録電気工事業者は、第四条第一項各号に掲げる事項に変更があつたときは、変更の日から三十日以内に、その旨をその登録をした経済産業大臣又は都道府県知事に届け出なければならない。\n２\n            \n              前項の場合において、登録証に記載された事項に変更があつた登録電気工事業者は、同項の規定による届出にその登録証を添えて提出し、その訂正を受けなければならない。\n３\n            \n              第四条第二項の規定は第一項の規定による届出に、第五条及び第六条の規定は同項の規定による届出があつた場合に準用する。"},{"id":"11","number":"第十一条","caption":"（廃止の届出）","text":"登録電気工事業者は、電気工事業を廃止したときは、廃止の日から三十日以内に、その旨をその登録をした経済産業大臣又は都道府県知事に届け出なければならない。"},{"id":"12","number":"第十二条","caption":"（登録証の再交付）","text":"登録電気工事業者は、登録証を汚し、損じ、又は失つたときは、その登録をした経済産業大臣又は都道府県知事に申請し、その再交付を受けることができる。"},{"id":"13","number":"第十三条","caption":"（登録の失効）","text":"都道府県知事の登録を受けた登録電気工事業者が第八条第三項に規定する場合において第三条第一項の経済産業大臣又は都道府県知事の登録を受けたときは、その者に係る従前の都道府県知事の登録は、その効力を失う。\n２\n            \n              登録電気工事業者が第九条第二項の規定により第三条第一項の経済産業大臣の登録を受けたものとみなされたときは、その者に係る従前の都道府県知事の登録は、その効力を失う。\n３\n            \n              登録電気工事業者が電気工事業を廃止したときは、その者に係る第三条第一項又は第三項の経済産業大臣又は都道府県知事の登録は、その効力を失う。"},{"id":"14","number":"第十四条","caption":"（登録の消除）","text":"経済産業大臣又は都道府県知事は、その登録を受けた登録電気工事業者の登録がその効力を失つたときは、その登録を消除しなければならない。"},{"id":"15","number":"第十五条","caption":"（登録証の返納）","text":"登録電気工事業者は、その登録が効力を失つたときは、その日から三十日以内に、その登録をした経済産業大臣又は都道府県知事にその登録証を返納しなければならない。"},{"id":"16","number":"第十六条","caption":"（登録電気工事業者登録簿の謄本の交付等）","text":"何人も、経済産業大臣又は都道府県知事に対し、その登録をした登録電気工事業者に関する登録電気工事業者登録簿の謄本の交付又は閲覧を請求することができる。"},{"id":"17","number":"第十七条","caption":"（登録の消除の場合における電気工事の措置）","text":"第十四条の規定により登録電気工事業者が登録を消除された場合においては、登録電気工事業者であつた者又はその一般承継人は、登録の消除前に締結された請負契約に係る電気工事を引き続いて施工することができる。\n              この場合において、当該登録電気工事業者であつた者又はその一般承継人は、登録の消除の後、遅滞なく、その旨を当該電気工事の注文者に通知しなければならない。\n２\n            \n              経済産業大臣又は都道府県知事は、前項の規定にかかわらず、公益上必要があると認めるときは、当該電気工事の施工の差止めを命ずることができる。\n３\n            \n              第一項の規定による電気工事を引き続いて施工する者は、当該電気工事を完成する目的の範囲内においては、なお登録電気工事業者とみなす。\n４\n            \n              電気工事の注文者は、第一項の規定による通知を受けた日から三十日以内に限り、その電気工事の請負契約を解除することができる。"},{"id":"17_2","number":"第十七条の二","caption":"（自家用電気工事のみに係る電気工事業の開始の通知等）","text":"自家用電気工作物に係る電気工事（以下「自家用電気工事」という。）のみに係る電気工事業を営もうとする者は、経済産業省令で定めるところにより、その事業を開始しようとする日の十日前までに、二以上の都道府県の区域内に営業所を設置してその事業を営もうとするときは経済産業大臣に、一の都道府県の区域内にのみ営業所を設置してその事業を営もうとするときは当該営業所の所在地を管轄する都道府県知事にその旨を通知しなければならない。\n２\n            \n              経済産業大臣に前項の規定による通知をした通知電気工事業者は、その通知をした後一の都道府県の区域内にのみ営業所を有することとなつて引き続き電気工事業を営もうとする場合において都道府県知事に同項の規定による通知をしたときは、遅滞なく、その旨を経済産業大臣に通知しなければならない。\n３\n            \n              都道府県知事に第一項の規定による通知をした通知電気工事業者は、その通知をした後次の各号の一に該当して引き続き電気工事業を営もうとする場合において経済産業大臣又は都道府県知事に同項の規定による通知をしたときは、遅滞なく、その旨を従前の同項の規定による通知をした都道府県知事に通知しなければならない。\n            \n            \n              一\n              \n                二以上の都道府県の区域内に営業所を有することとなつたとき。\n              \n            \n            \n              二\n              \n                当該都道府県の区域内における営業所を廃止して、他の一の都道府県の区域内に営業所を設置することとなつたとき。\n４\n            \n              第十条第一項の規定は第一項の規定による通知に係る事項に変更があつた場合に、第十一条の規定は通知電気工事業者が電気工事業を廃止した場合に準用する。\n              この場合において、第十条第一項及び第十一条中「その登録をした」とあるのは「第十七条の二第一項の規定による通知をした」と、「届け出なければならない」とあるのは「通知しなければならない」と読み替えるものとする。"},{"id":"17_3","number":"第十七条の三","caption":"（事業開始の延期等の勧告）","text":"経済産業大臣又は都道府県知事は、前条第一項の規定による通知があつた場合において、当該通知をした者が第六条第一項第一号から第五号までの一に該当する者であつて、その業務の適正な実施が確保されないおそれが明らかであると認めるときは、その者に対し、その事業を開始しようとする日の前日までに限り、事業の開始の延期その他必要な措置をとるべきことを勧告することができる。"},{"id":"18","number":"第十八条","caption":"（省令への委任）","text":"この章に定めるもののほか、登録の手続、登録電気工事業者登録簿の様式、第十七条の二第一項の規定による通知の手続その他登録又は同項の規定による通知に関する手続的事項については、経済産業省令で定める。"},{"id":"19","number":"第十九条","caption":"（主任電気工事士の設置）","text":"登録電気工事業者は、その一般用電気工作物等に係る電気工事（以下「一般用電気工事」という。）の業務を行う営業所（以下この条において「特定営業所」という。）ごとに、当該業務に係る一般用電気工事の作業を管理させるため、第一種電気工事士又は電気工事士法による第二種電気工事士免状の交付を受けた後電気工事に関し三年以上の実務の経験を有する第二種電気工事士であつて第六条第一項第一号から第四号までに該当しないものを、主任電気工事士として、置かなければならない。\n２\n            \n              前項の規定は、登録電気工事業者（法人である場合においては、その役員のうちいずれかの役員）が第一種電気工事士又は電気工事士法による第二種電気工事士免状の交付を受けた後電気工事に関し三年以上の実務の経験を有する第二種電気工事士であるときは、その者が自ら主としてその業務に従事する特定営業所については、適用しない。\n３\n            \n              登録電気工事業者は、次の各号に掲げる場合においては、当該特定営業所につき、当該各号の場合に該当することを知つた日から二週間以内に、第一項の規定による主任電気工事士の選任をしなければならない。\n            \n            \n              一\n              \n                主任電気工事士が第六条第一項第一号から第四号までの一に該当するに至つたとき。\n              \n            \n            \n              二\n              \n                主任電気工事士が欠けるに至つたとき（前項の特定営業所について、第一項の規定が適用されるに至つた場合を含む。）。\n              \n            \n            \n              三\n              \n                営業所が特定営業所となつたとき。\n              \n            \n            \n              四\n              \n                新たに特定営業所を設置したとき。"},{"id":"20","number":"第二十条","caption":"（主任電気工事士の職務等）","text":"主任電気工事士は、一般用電気工事による危険及び障害が発生しないように一般用電気工事の作業の管理の職務を誠実に行わなければならない。\n２\n            \n              一般用電気工事の作業に従事する者は、主任電気工事士がその職務を行うため必要があると認めてする指示に従わなければならない。"},{"id":"21","number":"第二十一条","caption":"（電気工事士等でない者を電気工事の作業に従事させることの禁止）","text":"電気工事業者は、その業務に関し、第一種電気工事士でない者を自家用電気工事（特殊電気工事（電気工事士法第三条第三項に規定する特殊電気工事をいう。第三項において同じ。）を除く。）の作業（同条第一項の経済産業省令で定める作業を除く。）に従事させてはならない。\n２\n            \n              登録電気工事業者は、その業務に関し、第一種電気工事士又は第二種電気工事士でない者を一般用電気工事の作業（電気工事士法第三条第二項の経済産業省令で定める作業を除く。）に従事させてはならない。\n３\n            \n              電気工事業者は、その業務に関し、特種電気工事資格者（電気工事士法第三条第三項に規定する特種電気工事資格者をいう。）でない者を当該特殊電気工事の作業（同項の経済産業省令で定める作業を除く。）に従事させてはならない。\n４\n            \n              電気工事業者は、第一項の規定にかかわらず、認定電気工事従事者（電気工事士法第三条第四項に規定する認定電気工事従事者をいう。）を簡易電気工事（同項に規定する簡易電気工事をいう。）の作業に従事させることができる。"},{"id":"22","number":"第二十二条","caption":"（電気工事を請け負わせることの制限）","text":"電気工事業者は、その請け負つた電気工事を当該電気工事に係る電気工事業を営む電気工事業者でない者に請け負わせてはならない。"},{"id":"23","number":"第二十三条","caption":"（電気用品の使用の制限）","text":"電気工事業者は、電気用品安全法第十条第一項の表示が付されている電気用品でなければ、これを電気工事に使用してはならない。\n２\n            \n              電気用品安全法第二十七条第二項の規定は、前項の場合に準用する。"},{"id":"24","number":"第二十四条","caption":"（器具の備付け）","text":"電気工事業者は、その営業所ごとに、絶縁抵抗計その他の経済産業省令で定める器具を備えなければならない。"},{"id":"25","number":"第二十五条","caption":"（標識の掲示）","text":"電気工事業者は、経済産業省令で定めるところにより、その営業所及び電気工事の施工場所ごとに、その見やすい場所に、氏名又は名称、登録番号その他の経済産業省令で定める事項を記載した標識を掲げなければならない。"},{"id":"26","number":"第二十六条","caption":"（帳簿の備付け等）","text":"電気工事業者は、経済産業省令で定めるところにより、その営業所ごとに帳簿を備え、その業務に関し経済産業省令で定める事項を記載し、これを保存しなければならない。"},{"id":"27","number":"第二十七条","caption":"（危険等防止命令）","text":"経済産業大臣又は都道府県知事は、その登録を受けた登録電気工事業者又はこれらに第十七条の二第一項の規定による通知をした通知電気工事業者が次の各号の一に該当するときは、当該登録電気工事業者又は通知電気工事業者に対し、電気工事による危険及び障害の発生の防止のための必要な措置をとるべきことを命ずることができる。\n            \n            \n              一\n              \n                登録電気工事業者又はこれらに第十七条の二第一項の規定による通知をした通知電気工事業者が故意又は過失により電気工事を粗雑にしたために危険及び障害が発生したとき、又は発生するおそれが大であるとき。\n              \n            \n            \n              二\n              \n                第二十三条又は第二十四条の規定に違反して電気工事業を営んでいるとき。\n２\n            \n              都道府県知事は、他の都道府県知事の登録を受けた登録電気工事業者又は他の都道府県知事に第十七条の二第一項の規定による通知をした通知電気工事業者であつて当該都道府県の区域内において業務を行うものが前項各号の一に該当する場合においては、当該登録電気工事業者又は通知電気工事業者に対し、当該都道府県の区域内における業務に関し、電気工事による危険及び障害の発生の防止のための必要な措置をとるべきことを命ずることができる。\n３\n            \n              都道府県知事は、前項の規定による処分をしたときは、遅滞なく、その旨を当該登録電気工事業者の登録をし又は当該通知電気工事業者に係る第十七条の二第一項の規定による通知を受けた都道府県知事に通知しなければならない。\n４\n            \n              経済産業大臣は、都道府県知事の登録を受けた登録電気工事業者又は都道府県知事に第十七条の二第一項の規定による通知をした通知電気工事業者が第一項各号のいずれかに該当するときは、当該都道府県知事に対し、同項の規定による命令に関し、必要な指示をすることができる。"},{"id":"28","number":"第二十八条","caption":"（登録の取消し等）","text":"経済産業大臣又は都道府県知事は、その登録を受けた登録電気工事業者が次の各号の一に該当するときは、その登録を取り消し、又は六月以内に期間を定めてその事業の全部若しくは一部の停止を命ずることができる。\n            \n            \n              一\n              \n                第六条第一項第一号、第三号又は第五号の規定に該当することとなつたとき。\n              \n            \n            \n              二\n              \n                第十条第一項の規定による届出をせず、又は虚偽の届出をしたとき。\n              \n            \n            \n              三\n              \n                第十九条第三項、第二十一条第一項、第二項若しくは第三項又は第二十二条の規定に違反したとき。\n              \n            \n            \n              四\n              \n                前条第一項又は第二項の規定による命令に違反したとき。\n              \n            \n            \n              五\n              \n                不正の手段により第三条第一項又は第三項の登録を受けたとき。\n２\n            \n              経済産業大臣又は都道府県知事は、これらに第十七条の二第一項の規定による通知をした通知電気工事業者が次の各号の一に該当するときは、六月以内の期間を定めてその事業の全部又は一部の停止を命ずることができる。\n            \n            \n              一\n              \n                第六条第一項第一号、第三号又は第五号の規定に該当することとなつたとき。\n              \n            \n            \n              二\n              \n                第十七条の二第四項において準用する第十条第一項の規定による通知をせず、又は虚偽の通知をしたとき。\n              \n            \n            \n              三\n              \n                第二十一条第一項若しくは第三項又は第二十二条の規定に違反したとき。\n              \n            \n            \n              四\n              \n                前条第一項又は第二項の規定による命令に違反したとき。\n３\n            \n              経済産業大臣又は都道府県知事は、前二項の規定による処分をしたときは、遅滞なく、その理由を示して、その旨を当該処分に係る者に通知しなければならない。\n４\n            \n              第十七条第一項の規定は、登録電気工事業者又は通知電気工事業者が第一項又は第二項の規定により事業の停止を命ぜられた場合に準用する。"},{"id":"29","number":"第二十九条","caption":"（報告及び検査）","text":"経済産業大臣又は都道府県知事は、この法律の施行に必要な限度において、経済産業大臣にあつては電気工事業を営むすべての者について、都道府県知事にあつては当該都道府県の区域内で電気工事業を営む者（経済産業大臣の登録を受けた者及び経済産業大臣に第十七条の二第一項の規定による通知をした者を除く。）について、その業務に関し必要な報告を求め、又はその職員に営業所、電気工事の施行場所その他業務に関係のある場所に立ち入り、その業務に関係のある帳簿書類その他の物件を検査させ、若しくは関係者に質問させることができる。\n              ただし、個人の居住の用に供されている場所は、関係者の承諾を得た場合でなければ、立ち入らせてはならない。\n２\n            \n              前項の規定により立入検査をしようとする職員は、その身分を示す証明書を携帯し、関係人の請求があつたときは、これを提示しなければならない。\n３\n            \n              第一項の規定による立入検査の権限は、犯罪捜査のために認められたものと解釈してはならない。"},{"id":"30","number":"第三十条","caption":"（聴聞の特例）","text":"経済産業大臣又は都道府県知事は、第二十八条第一項又は第二項の規定による命令をしようとするときは、行政手続法（平成五年法律第八十八号）第十三条第一項の規定による意見陳述のための手続の区分にかかわらず、聴聞を行わなければならない。\n２\n            \n              第二十八条第一項又は第二項の規定による処分に係る聴聞の期日における審理は、公開により行わなければならない。\n３\n            \n              前項の聴聞の主宰者は、行政手続法第十七条第一項の規定により当該処分に係る利害関係人が当該聴聞に関する手続に参加することを求めたときは、これを許可しなければならない。"},{"id":"31","number":"第三十一条","caption":"（審査請求の手続における意見の聴取）","text":"この法律の規定による処分又はその不作為についての審査請求に対する裁決は、行政不服審査法（平成二十六年法律第六十八号）第二十四条の規定により当該審査請求を却下する場合を除き、審査請求人に対し、相当な期間をおいて予告をした上、同法第十一条第二項に規定する審理員が公開による意見の聴取をした後にしなければならない。\n２\n            \n              前項の意見の聴取に際しては、審査請求人及び利害関係人に対し、その事案について証拠を提示し、意見を述べる機会を与えなければならない。\n３\n            \n              第一項に規定する審査請求については、行政不服審査法第三十一条の規定は適用せず、同項の意見の聴取については、同条第二項から第五項までの規定を準用する。"},{"id":"32","number":"第三十二条","caption":"（手数料）","text":"次に掲げる者（経済産業大臣に対して手続を行おうとする者に限る。）は、実費を勘案して政令で定める額の手数料を納付しなければならない。\n            \n            \n              一\n              \n                第三条第三項の更新の登録を受けようとする者\n              \n            \n            \n              二\n              \n                登録証の訂正を受けようとする者\n              \n            \n            \n              三\n              \n                登録証の再交付を受けようとする者\n              \n            \n            \n              四\n              \n                登録電気工事業者登録簿の謄本の交付を請求しようとする者\n              \n            \n            \n              五\n              \n                登録電気工事業者登録簿の閲覧を請求しようとする者"},{"id":"33","number":"第三十三条","caption":"（苦情の処理）","text":"経済産業大臣又は都道府県知事は、その登録を受けた登録電気工事業者又はこれらに第十七条の二第一項の規定による通知をした通知電気工事業者と注文者との間の電気工事に関して生じた苦情の処理のあつせん等に努めなければならない。"},{"id":"34","number":"第三十四条","caption":"（建設業者に関する特例）","text":"第二章及び第二十八条中登録の取消しに係る部分の規定は、建設業法（昭和二十四年法律第百号）第二条第三項に規定する建設業者には、適用しない。\n２\n            \n              前項に規定する者であつて電気工事業を営むもの（次項に規定する者を除く。）については、前項に掲げる規定を除き、第三条第一項の経済産業大臣又は都道府県知事の登録を受けた登録電気工事業者とみなしてこの法律の規定を適用する。\n３\n            \n              第一項に規定する者であつて自家用電気工事のみに係る電気工事業を営むものについては、同項に掲げる規定を除き、経済産業大臣又は都道府県知事に第十七条の二第一項の規定による通知をした通知電気工事業者とみなしてこの法律を適用する。\n４\n            \n              第一項に規定する者は、電気工事業を開始したとき（次項に規定する場合を除く。）は、経済産業省令で定めるところにより、遅滞なく、その旨を経済産業大臣又は都道府県知事に届け出なければならない。\n              その届出に係る事項について変更があつたとき、又は当該電気工事業を廃止したときも、同様とする。\n５\n            \n              第一項に規定する者は、自家用電気工事のみに係る電気工事業を開始したときは、経済産業省令で定めるところにより、遅滞なく、その旨を経済産業大臣又は都道府県知事に通知しなければならない。\n              その通知に係る事項について変更があつたとき、又は当該電気工事業を廃止したときも、同様とする。\n６\n            \n              登録電気工事業者が建設業法第二条第三項に規定する建設業者となつたときは、その者に係る第三条第一項又は第三項の経済産業大臣又は都道府県知事の登録は、その効力を失う。"},{"id":"35","number":"第三十五条","caption":"（権限の委任）","text":"この法律の規定により経済産業大臣の権限に属する事項は、政令で定めるところにより、産業保安監督部長に行わせることができる。"},{"id":"36","number":"第三十六条","caption":"（罰則）","text":"次の各号のいずれかに該当する者は、一年以下の拘禁刑若しくは十万円以下の罰金に処し、又はこれを併科する。\n            \n            \n              一\n              \n                第三条第一項又は第三項の登録を受けないで電気工事業を営んだ者\n              \n            \n            \n              二\n              \n                不正の手段により第三条第一項又は第三項の登録を受けた者\n              \n            \n            \n              三\n              \n                第二十八条第一項又は第二項の規定による命令に違反した者"},{"id":"37","number":"第三十七条","caption":"","text":"次の各号のいずれかに該当する者は、三月以下の拘禁刑若しくは三万円以下の罰金に処し、又はこれを併科する。\n            \n            \n              一\n              \n                第二十一条第一項、第二項又は第三項の規定に違反して自家用電気工事の作業又は一般用電気工事の作業に従事させた者\n              \n            \n            \n              二\n              \n                第二十二条の規定に違反して電気工事を請け負わせた者"},{"id":"38","number":"第三十八条","caption":"","text":"第二十三条の規定に違反して電気用品を使用した者は、十万円以下の罰金に処する。"},{"id":"39","number":"第三十九条","caption":"","text":"次の各号の一に該当する者は、三万円以下の罰金に処する。\n            \n            \n              一\n              \n                第十九条第三項の規定に違反して主任電気工事士の選任をしなかつた者\n              \n            \n            \n              二\n              \n                第二十四条の規定に違反して同条に規定する器具を備えなかつた者"},{"id":"40","number":"第四十条","caption":"","text":"次の各号の一に該当する者は、二万円以下の罰金に処する。\n            \n            \n              一\n              \n                第十条第一項又は第三十四条第四項の規定による届出をせず、又は虚偽の届出をした者\n              \n            \n            \n              二\n              \n                第十七条第一項後段の規定（第二十八条第四項において準用する場合を含む。）に違反して通知をしなかつた者\n              \n            \n            \n              三\n              \n                第十七条の二第一項、同条第四項において準用する第十条第一項又は第三十四条第五項の規定による通知をせず、又は虚偽の通知をした者\n              \n            \n            \n              四\n              \n                第二十九条第一項の規定による報告をせず、又は虚偽の報告をした者\n              \n            \n            \n              五\n              \n                第二十九条第一項の規定による検査を拒み、妨げ、若しくは忌避し、又は同項の規定による質問に対して答弁をせず、若しくは虚偽の答弁をした者"},{"id":"41","number":"第四十一条","caption":"","text":"法人の代表者又は法人若しくは人の代理人、使用人その他の従業者が、その法人又は人の業務に関し、第三十六条から前条までの違反行為をしたときは、行為者を罰するほか、その法人又は人に対して各本条の罰金刑を科する。"},{"id":"42","number":"第四十二条","caption":"","text":"次の各号の一に該当する者は、一万円以下の過料に処する。\n            \n            \n              一\n              \n                第八条第二項若しくは第三項、第九条第三項又は第十一条の規定による届出をせず、又は虚偽の届出をした者\n              \n            \n            \n              二\n              \n                第十五条の規定に違反して登録証を返納しなかつた者\n              \n            \n            \n              三\n              \n                第十七条の二第二項若しくは第三項又は同条第四項において準用する第十一条の規定による通知をせず、又は虚偽の通知をした者\n              \n            \n            \n              四\n              \n                第二十五条の規定に違反して標識を掲げない者\n              \n            \n            \n              五\n              \n                第二十六条の規定に違反して同条に規定する事項を記載せず、虚偽の記載をし、又は帳簿を保存しなかつた者"}]},{"id":"409M50000400052","label":"電気設備技術基準","title":"電気設備に関する技術基準を定める省令","revision":"409M50000400052_20230320_504M60000400096","enforced":"2023-03-20","fetched":"2026-10-06T01:16:56.619052+00:00","url":"https://laws.e-gov.go.jp/law/409M50000400052","articles":[{"id":"1","number":"第一条","caption":"（用語の定義）","text":"この省令において、次の各号に掲げる用語の定義は、それぞれ当該各号に定めるところによる。\n              \n              \n                一\n                \n                  「電路」とは、通常の使用状態で電気が通じているところをいう。\n                \n              \n              \n                二\n                \n                  「電気機械器具」とは、電路を構成する機械器具をいう。\n                \n              \n              \n                三\n                \n                  「発電所」とは、発電機、原動機、燃料電池、太陽電池その他の機械器具（電気事業法（昭和三十九年法律第百七十号）第三十八条第一項ただし書に規定する小規模発電設備、非常用予備電源を得る目的で施設するもの及び電気用品安全法（昭和三十六年法律第二百三十四号）の適用を受ける携帯用発電機を除く。）を施設して電気を発生させる所をいう。\n                \n              \n              \n                四\n                \n                  「蓄電所」とは、構外から伝送される電力を構内に施設した電力貯蔵装置その他の電気工作物により貯蔵し、当該伝送された電力と同一の使用電圧及び周波数でさらに構外に伝送する所（同一の構内において発電設備、変電設備又は需要設備と電気的に接続されているものを除く。）をいう。\n                \n              \n              \n                五\n                \n                  「変電所」とは、構外から伝送される電気を構内に施設した変圧器、回転変流機、整流器その他の電気機械器具により変成する所であって、変成した電気をさらに構外に伝送するもの（蓄電所を除く。）をいう。\n                \n              \n              \n                六\n                \n                  「開閉所」とは、構内に施設した開閉器その他の装置により電路を開閉する所であって、発電所、蓄電所、変電所及び需要場所以外のものをいう。\n                \n              \n              \n                七\n                \n                  「電線」とは、強電流電気の伝送に使用する電気導体、絶縁物で被覆した電気導体又は絶縁物で被覆した上を保護被覆で保護した電気導体をいう。\n                \n              \n              \n                八\n                \n                  「電車線」とは、電気機関車及び電車にその動力用の電気を供給するために使用する接触電線及び鋼索鉄道の車両内の信号装置、照明装置等に電気を供給するために使用する接触電線をいう。\n                \n              \n              \n                九\n                \n                  「電線路」とは、発電所、蓄電所、変電所、開閉所及びこれらに類する場所並びに電気使用場所相互間の電線（電車線を除く。）並びにこれを支持し、又は保蔵する工作物をいう。\n                \n              \n              \n                十\n                \n                  「電車線路」とは、電車線及びこれを支持する工作物をいう。\n                \n              \n              \n                十一\n                \n                  「調相設備」とは、無効電力を調整する電気機械器具をいう。\n                \n              \n              \n                十二\n                \n                  「弱電流電線」とは、弱電流電気の伝送に使用する電気導体、絶縁物で被覆した電気導体又は絶縁物で被覆した上を保護被覆で保護した電気導体をいう。\n                \n              \n              \n                十三\n                \n                  「弱電流電線路」とは、弱電流電線及びこれを支持し、又は保蔵する工作物（造営物の屋内又は屋側に施設するものを除く。）をいう。\n                \n              \n              \n                十四\n                \n                  「光ファイバケーブル」とは、光信号の伝送に使用する伝送媒体であって、保護被覆で保護したものをいう。\n                \n              \n              \n                十五\n                \n                  「光ファイバケーブル線路」とは、光ファイバケーブル及びこれを支持し、又は保蔵する工作物（造営物の屋内又は屋側に施設するものを除く。）をいう。\n                \n              \n              \n                十六\n                \n                  「支持物」とは、木柱、鉄柱、鉄筋コンクリート柱及び鉄塔並びにこれらに類する工作物であって、電線又は弱電流電線若しくは光ファイバケーブルを支持することを主たる目的とするものをいう。\n                \n              \n              \n                十七\n                \n                  「連接引込線」とは、一需要場所の引込線（架空電線路の支持物から他の支持物を経ないで需要場所の取付け点に至る架空電線（架空電線路の電線をいう。以下同じ。）及び需要場所の造営物（土地に定着する工作物のうち、屋根及び柱又は壁を有する工作物をいう。以下同じ。）の側面等に施設する電線であって、当該需要場所の引込口に至るものをいう。）から分岐して、支持物を経ないで他の需要場所の引込口に至る部分の電線をいう。\n                \n              \n              \n                十八\n                \n                  「配線」とは、電気使用場所において施設する電線（電気機械器具内の電線及び電線路の電線を除く。）をいう。\n                \n              \n              \n                十九\n                \n                  「電力貯蔵装置」とは、電力を貯蔵する電気機械器具をいう。"},{"id":"2","number":"第二条","caption":"（電圧の種別等）","text":"電圧は、次の区分により低圧、高圧及び特別高圧の三種とする。\n              \n              \n                一\n                \n                  \n                    低圧\n                  \n                  \n                    直流にあっては七百五十ボルト以下、交流にあっては六百ボルト以下のもの\n                  \n                \n              \n              \n                二\n                \n                  \n                    高圧\n                  \n                  \n                    直流にあっては七百五十ボルトを、交流にあっては六百ボルトを超え、七千ボルト以下のもの\n                  \n                \n              \n              \n                三\n                \n                  \n                    特別高圧\n                  \n                  \n                    七千ボルトを超えるもの\n２\n              \n                高圧又は特別高圧の多線式電路（中性線を有するものに限る。）の中性線と他の一線とに電気的に接続して施設する電気設備については、その使用電圧又は最大使用電圧がその多線式電路の使用電圧又は最大使用電圧に等しいものとして、この省令の規定を適用する。"},{"id":"3","number":"第三条","caption":"（適用除外）","text":"この省令は、原子力発電工作物については、適用しない。\n２\n              \n                鉄道営業法（明治三十三年法律第六十五号）、軌道法（大正十年法律第七十六号）又は鉄道事業法（昭和六十一年法律第九十二号）が適用され又は準用される電気設備であって、鉄道、索道又は軌道の専用敷地内に施設するもの（直流変成器又は交流き電用変成器を施設する変電所（以下「電気鉄道用変電所」という。）相互を接続する送電用の電線路以外の送電用の電線路を除く。）については、第十九条第十三項、第二十条、第二十一条、第二十三条第二項、第二十四条から第二十六条まで、第二十七条第一項及び第二項、第二十七条の二、第二十八条から第三十二条、第三十四条、第三十六条から第三十九条まで、第四十七条、第四十八条第二項及び第三項並びに第五十三条第一項の規定を適用せず、鉄道営業法、軌道法又は鉄道事業法の相当規定の定めるところによる。\n３\n              \n                鉄道営業法、軌道法又は鉄道事業法が適用され又は準用される電車線等（電車線又はこれと電気的に接続するちょう架線、ブラケット若しくはスパン線をいう。以下同じ。）及びレールについては、第二十条、第二十五条第一項、第二十八条、第二十九条及び第三十二条第一項の規定を適用せず、鉄道営業法、軌道法又は鉄道事業法の相当規定の定めるところによる。\n４\n              \n                鉄道営業法、軌道法又は鉄道事業法が適用され又は準用される電気鉄道用変電所については、第二十七条の二第二項及び第四十六条第二項の規定を適用せず、鉄道営業法、軌道法又は鉄道事業法の相当規定の定めるところによる。"},{"id":"4","number":"第四条","caption":"（電気設備における感電、火災等の防止）","text":"電気設備は、感電、火災その他人体に危害を及ぼし、又は物件に損傷を与えるおそれがないように施設しなければならない。"},{"id":"5","number":"第五条","caption":"（電路の絶縁）","text":"電路は、大地から絶縁しなければならない。\n                  ただし、構造上やむを得ない場合であって通常予見される使用形態を考慮し危険のおそれがない場合、又は混触による高電圧の侵入等の異常が発生した際の危険を回避するための接地その他の保安上必要な措置を講ずる場合は、この限りでない。\n２\n                \n                  前項の場合にあっては、その絶縁性能は、第二十二条及び第五十八条の規定を除き、事故時に想定される異常電圧を考慮し、絶縁破壊による危険のおそれがないものでなければならない。\n３\n                \n                  変成器内の巻線と当該変成器内の他の巻線との間の絶縁性能は、事故時に想定される異常電圧を考慮し、絶縁破壊による危険のおそれがないものでなければならない。"},{"id":"6","number":"第六条","caption":"（電線等の断線の防止）","text":"電線、支線、架空地線、弱電流電線等（弱電流電線及び光ファイバケーブルをいう。以下同じ。）その他の電気設備の保安のために施設する線は、通常の使用状態において断線のおそれがないように施設しなければならない。"},{"id":"7","number":"第七条","caption":"（電線の接続）","text":"電線を接続する場合は、接続部分において電線の電気抵抗を増加させないように接続するほか、絶縁性能の低下（裸電線を除く。）及び通常の使用状態において断線のおそれがないようにしなければならない。"},{"id":"8","number":"第八条","caption":"（電気機械器具の熱的強度）","text":"電路に施設する電気機械器具は、通常の使用状態においてその電気機械器具に発生する熱に耐えるものでなければならない。"},{"id":"9","number":"第九条","caption":"（高圧又は特別高圧の電気機械器具の危険の防止）","text":"高圧又は特別高圧の電気機械器具は、取扱者以外の者が容易に触れるおそれがないように施設しなければならない。\n                  ただし、接触による危険のおそれがない場合は、この限りでない。\n２\n                \n                  高圧又は特別高圧の開閉器、遮断器、避雷器その他これらに類する器具であって、動作時にアークを生ずるものは、火災のおそれがないよう、木製の壁又は天井その他の可燃性の物から離して施設しなければならない。\n                  ただし、耐火性の物で両者の間を隔離した場合は、この限りでない。"},{"id":"10","number":"第十条","caption":"（電気設備の接地）","text":"電気設備の必要な箇所には、異常時の電位上昇、高電圧の侵入等による感電、火災その他人体に危害を及ぼし、又は物件への損傷を与えるおそれがないよう、接地その他の適切な措置を講じなければならない。\n                  ただし、電路に係る部分にあっては、第五条第一項の規定に定めるところによりこれを行わなければならない。"},{"id":"11","number":"第十一条","caption":"（電気設備の接地の方法）","text":"電気設備に接地を施す場合は、電流が安全かつ確実に大地に通ずることができるようにしなければならない。"},{"id":"12","number":"第十二条","caption":"（特別高圧電路等と結合する変圧器等の火災等の防止）","text":"高圧又は特別高圧の電路と低圧の電路とを結合する変圧器は、高圧又は特別高圧の電圧の侵入による低圧側の電気設備の損傷、感電又は火災のおそれがないよう、当該変圧器における適切な箇所に接地を施さなければならない。\n                  ただし、施設の方法又は構造によりやむを得ない場合であって、変圧器から離れた箇所における接地その他の適切な措置を講ずることにより低圧側の電気設備の損傷、感電又は火災のおそれがない場合は、この限りでない。\n２\n                \n                  変圧器によって特別高圧の電路に結合される高圧の電路には、特別高圧の電圧の侵入による高圧側の電気設備の損傷、感電又は火災のおそれがないよう、接地を施した放電装置の施設その他の適切な措置を講じなければならない。"},{"id":"13","number":"第十三条","caption":"（特別高圧を直接低圧に変成する変圧器の施設制限）","text":"特別高圧を直接低圧に変成する変圧器は、次の各号のいずれかに掲げる場合を除き、施設してはならない。\n                \n                \n                  一\n                  \n                    発電所等公衆が立ち入らない場所に施設する場合\n                  \n                \n                \n                  二\n                  \n                    混触防止措置が講じられている等危険のおそれがない場合\n                  \n                \n                \n                  三\n                  \n                    特別高圧側の巻線と低圧側の巻線とが混触した場合に自動的に電路が遮断される装置の施設その他の保安上の適切な措置が講じられている場合"},{"id":"14","number":"第十四条","caption":"（過電流からの電線及び電気機械器具の保護対策）","text":"電路の必要な箇所には、過電流による過熱焼損から電線及び電気機械器具を保護し、かつ、火災の発生を防止できるよう、過電流遮断器を施設しなければならない。"},{"id":"15","number":"第十五条","caption":"（地絡に対する保護対策）","text":"電路には、地絡が生じた場合に、電線若しくは電気機械器具の損傷、感電又は火災のおそれがないよう、地絡遮断器の施設その他の適切な措置を講じなければならない。\n                  ただし、電気機械器具を乾燥した場所に施設する等地絡による危険のおそれがない場合は、この限りでない。"},{"id":"15_2","number":"第十五条の二","caption":"（サイバーセキュリティの確保）","text":"事業用電気工作物（小規模事業用電気工作物を除く。）の運転を管理する電子計算機は、当該電気工作物が人体に危害を及ぼし、又は物件に損傷を与えるおそれ及び一般送配電事業又は配電事業に係る電気の供給に著しい支障を及ぼすおそれがないよう、サイバーセキュリティ（サイバーセキュリティ基本法（平成二十六年法律第百四号）第二条に規定するサイバーセキュリティをいう。）を確保しなければならない。"},{"id":"16","number":"第十六条","caption":"（電気設備の電気的、磁気的障害の防止）","text":"電気設備は、他の電気設備その他の物件の機能に電気的又は磁気的な障害を与えないように施設しなければならない。"},{"id":"17","number":"第十七条","caption":"（高周波利用設備への障害の防止）","text":"高周波利用設備（電路を高周波電流の伝送路として利用するものに限る。以下この条において同じ。）は、他の高周波利用設備の機能に継続的かつ重大な障害を及ぼすおそれがないように施設しなければならない。"},{"id":"18","number":"第十八条","caption":"（電気設備による供給支障の防止）","text":"高圧又は特別高圧の電気設備は、その損壊により一般送配電事業者又は配電事業者の電気の供給に著しい支障を及ぼさないように施設しなければならない。\n２\n                \n                  高圧又は特別高圧の電気設備は、その電気設備が一般送配電事業又は配電事業の用に供される場合にあっては、その電気設備の損壊によりその一般送配電事業又は配電事業に係る電気の供給に著しい支障を生じないように施設しなければならない。"},{"id":"19","number":"第十九条","caption":"（公害等の防止）","text":"発電用火力設備に関する技術基準を定める省令（平成九年通商産業省令第五十一号）第四条第一項及び第二項の規定は、変電所、開閉所若しくはこれらに準ずる場所に設置する電気設備又は電力保安通信設備に附属する電気設備について準用する。\n２\n              \n                水質汚濁防止法（昭和四十五年法律第百三十八号）第二条第二項の規定による特定施設を設置する発電所、蓄電所又は変電所、開閉所若しくはこれらに準ずる場所から排出される排出水は、同法第三条第一項及び第三項の規定による規制基準に適合しなければならない。\n３\n              \n                水質汚濁防止法第四条の五第一項に規定する指定地域内事業場から排出される排出水にあっては、前項の規定によるほか、同法第四条の二第一項に規定する指定項目で表示した汚濁負荷量が同法第四条の五第一項又は第二項の規定に基づいて定められた総量規制基準に適合しなければならない。\n４\n              \n                水質汚濁防止法第二条第八項に規定する有害物質使用特定施設（次項において「有害物質使用特定施設」という。）を設置する発電所、蓄電所又は変電所、開閉所若しくはこれらに準ずる場所から地下に浸透される同項に規定する特定地下浸透水（次項において「特定地下浸透水」という。）は、同法第八条第一項の環境省令で定める要件に該当してはならない。\n５\n              \n                発電所、蓄電所又は変電所、開閉所若しくはこれらに準ずる場所に設置する有害物質使用特定施設は、水質汚濁防止法第十二条の四の環境省令で定める基準に適合しなければならない。\n                ただし、発電所、蓄電所又は変電所、開閉所若しくはこれらに準ずる場所から特定地下浸透水を浸透させる場合は、この限りでない。\n６\n              \n                発電所、蓄電所又は変電所、開閉所若しくはこれらに準ずる場所に設置する水質汚濁防止法第五条第三項に規定する有害物質貯蔵指定施設は、同法第十二条の四の環境省令で定める基準に適合しなければならない。\n７\n              \n                水質汚濁防止法第二条第四項の規定による指定施設を設置する発電所、蓄電所又は変電所、開閉所若しくはこれらに準ずる場所には、指定施設の破損その他の事故が発生し、有害物質又は指定物質を含む水が当該設置場所から公共用水域に排出され、又は地下に浸透したことにより人の健康又は生活環境に係る被害を生ずるおそれがないよう、適切な措置を講じなければならない。\n８\n              \n                水質汚濁防止法第二条第五項の規定による貯油施設等を設置する発電所、蓄電所又は変電所、開閉所若しくはこれらに準ずる場所には、貯油施設等の破損その他の事故が発生し、油を含む水が当該設置場所から公共用水域に排出され、又は地下に浸透したことにより生活環境に係る被害を生ずるおそれがないよう、適切な措置を講じなければならない。\n９\n              \n                特定水道利水障害の防止のための水道水源水域の水質の保全に関する特別措置法（平成六年法律第九号）第二条第六項の規定による特定施設等を設置する発電所、蓄電所又は変電所、開閉所若しくはこれらに準ずる場所から排出される排出水は、同法第九条第一項の規定による規制基準に適合しなければならない。\n１０\n              \n                中性点直接接地式電路に接続する変圧器を設置する箇所には、絶縁油の構外への流出及び地下への浸透を防止するための措置が施されていなければならない。\n１１\n              \n                騒音規制法（昭和四十三年法律第九十八号）第二条第一項の規定による特定施設を設置する発電所、蓄電所又は変電所、開閉所若しくはこれらに準ずる場所であって同法第三条第一項の規定により指定された地域内に存するものにおいて発生する騒音は、同法第四条第一項又は第二項の規定による規制基準に適合しなければならない。\n１２\n              \n                振動規制法（昭和五十一年法律第六十四号）第二条第一項の規定による特定施設を設置する発電所、蓄電所又は変電所、開閉所若しくはこれらに準ずる場所であって同法第三条第一項の規定により指定された地域内に存するものにおいて発生する振動は、同法第四条第一項又は第二項の規定による規制基準に適合しなければならない。\n１３\n              \n                急傾斜地の崩壊による災害の防止に関する法律（昭和四十四年法律第五十七号）第三条第一項の規定により指定された急傾斜地崩壊危険区域（以下「急傾斜地崩壊危険区域」という。）内に施設する発電所、蓄電所又は変電所、開閉所若しくはこれらに準ずる場所の電気設備、電線路又は電力保安通信設備は、当該区域内の急傾斜地（同法第二条第一項の規定によるものをいう。）の崩壊を助長し又は誘発するおそれがないように施設しなければならない。\n１４\n              \n                ポリ塩化ビフェニルを含有する絶縁油を使用する電気機械器具及び電線は、電路に施設してはならない。\n１５\n              \n                水質汚濁防止法第二条第五項の規定による貯油施設等が一般用電気工作物である場合には、当該貯油施設等を設置する場所において、貯油施設等の破損その他の事故が発生し、油を含む水が当該設置場所から公共用水域に排出され、又は地下に浸透したことにより生活環境に係る被害を生ずるおそれがないよう、適切な措置を講じなければならない。"},{"id":"20","number":"第二十条","caption":"（電線路等の感電又は火災の防止）","text":"電線路又は電車線路は、施設場所の状況及び電圧に応じ、感電又は火災のおそれがないように施設しなければならない。"},{"id":"21","number":"第二十一条","caption":"（架空電線及び地中電線の感電の防止）","text":"低圧又は高圧の架空電線には、感電のおそれがないよう、使用電圧に応じた絶縁性能を有する絶縁電線又はケーブルを使用しなければならない。\n                ただし、通常予見される使用形態を考慮し、感電のおそれがない場合は、この限りでない。\n２\n              \n                地中電線（地中電線路の電線をいう。以下同じ。）には、感電のおそれがないよう、使用電圧に応じた絶縁性能を有するケーブルを使用しなければならない。"},{"id":"22","number":"第二十二条","caption":"（低圧電線路の絶縁性能）","text":"低圧電線路中絶縁部分の電線と大地との間及び電線の線心相互間の絶縁抵抗は、使用電圧に対する漏えい電流が最大供給電流の二千分の一を超えないようにしなければならない。"},{"id":"23","number":"第二十三条","caption":"（発電所等への取扱者以外の者の立入の防止）","text":"高圧又は特別高圧の電気機械器具、母線等を施設する発電所、蓄電所又は変電所、開閉所若しくはこれらに準ずる場所には、取扱者以外の者に電気機械器具、母線等が危険である旨を表示するとともに、当該者が容易に構内に立ち入るおそれがないように適切な措置を講じなければならない。\n２\n              \n                地中電線路に施設する地中箱は、取扱者以外の者が容易に立ち入るおそれがないように施設しなければならない。"},{"id":"24","number":"第二十四条","caption":"（架空電線路の支持物の昇塔防止）","text":"架空電線路の支持物には、感電のおそれがないよう、取扱者以外の者が容易に昇塔できないように適切な措置を講じなければならない。"},{"id":"25","number":"第二十五条","caption":"（架空電線等の高さ）","text":"架空電線、架空電力保安通信線及び架空電車線は、接触又は誘導作用による感電のおそれがなく、かつ、交通に支障を及ぼすおそれがない高さに施設しなければならない。\n２\n              \n                支線は、交通に支障を及ぼすおそれがない高さに施設しなければならない。"},{"id":"26","number":"第二十六条","caption":"（架空電線による他人の電線等の作業者への感電の防止）","text":"架空電線路の支持物は、他人の設置した架空電線路又は架空弱電流電線路若しくは架空光ファイバケーブル線路の電線又は弱電流電線若しくは光ファイバケーブルの間を貫通して施設してはならない。\n                ただし、その他人の承諾を得た場合は、この限りでない。\n２\n              \n                架空電線は、他人の設置した架空電線路、電車線路又は架空弱電流電線路若しくは架空光ファイバケーブル線路の支持物を挟んで施設してはならない。\n                ただし、同一支持物に施設する場合又はその他人の承諾を得た場合は、この限りでない。"},{"id":"27","number":"第二十七条","caption":"（架空電線路からの静電誘導作用又は電磁誘導作用による感電の防止）","text":"特別高圧の架空電線路は、通常の使用状態において、静電誘導作用により人による感知のおそれがないよう、地表上一メートルにおける電界強度が三キロボルト毎メートル以下になるように施設しなければならない。\n                ただし、田畑、山林その他の人の往来が少ない場所において、人体に危害を及ぼすおそれがないように施設する場合は、この限りでない。\n２\n              \n                特別高圧の架空電線路は、電磁誘導作用により弱電流電線路（電力保安通信設備を除く。）を通じて人体に危害を及ぼすおそれがないように施設しなければならない。\n３\n              \n                電力保安通信設備は、架空電線路からの静電誘導作用又は電磁誘導作用により人体に危害を及ぼすおそれがないように施設しなければならない。"},{"id":"27_2","number":"第二十七条の二","caption":"（電気機械器具等からの電磁誘導作用による人の健康影響の防止）","text":"変圧器、開閉器その他これらに類するもの又は電線路を発電所、蓄電所、変電所、開閉所及び需要場所以外の場所に施設するに当たっては、通常の使用状態において、当該電気機械器具等からの電磁誘導作用により人の健康に影響を及ぼすおそれがないよう、当該電気機械器具等のそれぞれの付近において、人によって占められる空間に相当する空間の磁束密度の平均値が、商用周波数において二百マイクロテスラ以下になるように施設しなければならない。\n                ただし、田畑、山林その他の人の往来が少ない場所において、人体に危害を及ぼすおそれがないように施設する場合は、この限りでない。\n２\n              \n                変電所又は開閉所は、通常の使用状態において、当該施設からの電磁誘導作用により人の健康に影響を及ぼすおそれがないよう、当該施設の付近において、人によって占められる空間に相当する空間の磁束密度の平均値が、商用周波数において二百マイクロテスラ以下になるように施設しなければならない。\n                ただし、田畑、山林その他の人の往来が少ない場所において、人体に危害を及ぼすおそれがないように施設する場合は、この限りでない。"},{"id":"28","number":"第二十八条","caption":"（電線の混触の防止）","text":"電線路の電線、電力保安通信線又は電車線等は、他の電線又は弱電流電線等と接近し、若しくは交さする場合又は同一支持物に施設する場合には、他の電線又は弱電流電線等を損傷するおそれがなく、かつ、接触、断線等によって生じる混触による感電又は火災のおそれがないように施設しなければならない。"},{"id":"29","number":"第二十九条","caption":"（電線による他の工作物等への危険の防止）","text":"電線路の電線又は電車線等は、他の工作物又は植物と接近し、又は交さする場合には、他の工作物又は植物を損傷するおそれがなく、かつ、接触、断線等によって生じる感電又は火災のおそれがないように施設しなければならない。"},{"id":"30","number":"第三十条","caption":"（地中電線等による他の電線及び工作物への危険の防止）","text":"地中電線、屋側電線及びトンネル内電線その他の工作物に固定して施設する電線は、他の電線、弱電流電線等又は管（他の電線等という。以下この条において同じ。）と接近し、又は交さする場合には、故障時のアーク放電により他の電線等を損傷するおそれがないように施設しなければならない。\n                ただし、感電又は火災のおそれがない場合であって、他の電線等の管理者の承諾を得た場合は、この限りでない。"},{"id":"31","number":"第三十一条","caption":"（異常電圧による架空電線等への障害の防止）","text":"特別高圧の架空電線と低圧又は高圧の架空電線又は電車線を同一支持物に施設する場合は、異常時の高電圧の侵入により低圧側又は高圧側の電気設備に障害を与えないよう、接地その他の適切な措置を講じなければならない。\n２\n              \n                特別高圧架空電線路の電線の上方において、その支持物に低圧の電気機械器具を施設する場合は、異常時の高電圧の侵入により低圧側の電気設備へ障害を与えないよう、接地その他の適切な措置を講じなければならない。"},{"id":"32","number":"第三十二条","caption":"（支持物の倒壊の防止）","text":"架空電線路又は架空電車線路の支持物の材料及び構造（支線を施設する場合は、当該支線に係るものを含む。）は、その支持物が支持する電線等による引張荷重、十分間平均で風速四十メートル毎秒の風圧荷重及び当該設置場所において通常想定される地理的条件、気象の変化、振動、衝撃その他の外部環境の影響を考慮し、倒壊のおそれがないよう、安全なものでなければならない。\n                ただし、人家が多く連なっている場所に施設する架空電線路にあっては、その施設場所を考慮して施設する場合は、十分間平均で風速四十メートル毎秒の風圧荷重の二分の一の風圧荷重を考慮して施設することができる。\n２\n              \n                架空電線路の支持物は、構造上安全なものとすること等により連鎖的に倒壊のおそれがないように施設しなければならない。"},{"id":"33","number":"第三十三条","caption":"（ガス絶縁機器等の危険の防止）","text":"発電所、蓄電所又は変電所、開閉所若しくはこれらに準ずる場所に施設するガス絶縁機器（充電部分が圧縮絶縁ガスにより絶縁された電気機械器具をいう。以下同じ。）及び開閉器又は遮断器に使用する圧縮空気装置は、次の各号により施設しなければならない。\n              \n              \n                一\n                \n                  圧力を受ける部分の材料及び構造は、最高使用圧力に対して十分に耐え、かつ、安全なものであること。\n                \n              \n              \n                二\n                \n                  圧縮空気装置の空気タンクは、耐食性を有すること。\n                \n              \n              \n                三\n                \n                  圧力が上昇する場合において、当該圧力が最高使用圧力に到達する以前に当該圧力を低下させる機能を有すること。\n                \n              \n              \n                四\n                \n                  圧縮空気装置は、主空気タンクの圧力が低下した場合に圧力を自動的に回復させる機能を有すること。\n                \n              \n              \n                五\n                \n                  異常な圧力を早期に検知できる機能を有すること。\n                \n              \n              \n                六\n                \n                  ガス絶縁機器に使用する絶縁ガスは、可燃性、腐食性及び有毒性のないものであること。"},{"id":"34","number":"第三十四条","caption":"（加圧装置の施設）","text":"圧縮ガスを使用してケーブルに圧力を加える装置は、次の各号により施設しなければならない。\n              \n              \n                一\n                \n                  圧力を受ける部分は、最高使用圧力に対して十分に耐え、かつ、安全なものであること。\n                \n              \n              \n                二\n                \n                  自動的に圧縮ガスを供給する加圧装置であって、故障により圧力が著しく上昇するおそれがあるものは、上昇した圧力に耐える材料及び構造であるとともに、圧力が上昇する場合において、当該圧力が最高使用圧力に到達する以前に当該圧力を低下させる機能を有すること。\n                \n              \n              \n                三\n                \n                  圧縮ガスは、可燃性、腐食性及び有毒性のないものであること。"},{"id":"35","number":"第三十五条","caption":"（水素冷却式発電機等の施設）","text":"水素冷却式の発電機若しくは調相設備又はこれに附属する水素冷却装置は、次の各号により施設しなければならない。\n              \n              \n                一\n                \n                  構造は、水素の漏洩又は空気の混入のおそれがないものであること。\n                \n              \n              \n                二\n                \n                  発電機、調相設備、水素を通ずる管、弁等は、水素が大気圧で爆発する場合に生じる圧力に耐える強度を有するものであること。\n                \n              \n              \n                三\n                \n                  発電機の軸封部から水素が漏洩したときに、漏洩を停止させ、又は漏洩した水素を安全に外部に放出できるものであること。\n                \n              \n              \n                四\n                \n                  発電機内又は調相設備内への水素の導入及び発電機内又は調相設備内からの水素の外部への放出が安全にできるものであること。\n                \n              \n              \n                五\n                \n                  異常を早期に検知し、警報する機能を有すること。"},{"id":"36","number":"第三十六条","caption":"（油入開閉器等の施設制限）","text":"絶縁油を使用する開閉器、断路器及び遮断器は、架空電線路の支持物に施設してはならない。"},{"id":"37","number":"第三十七条","caption":"（屋内電線路等の施設の禁止）","text":"屋内を貫通して施設する電線路、屋側に施設する電線路、屋上に施設する電線路又は地上に施設する電線路は、当該電線路より電気の供給を受ける者以外の者の構内に施設してはならない。\n                ただし、特別の事情があり、かつ、当該電線路を施設する造営物（地上に施設する電線路にあっては、その土地。）の所有者又は占有者の承諾を得た場合は、この限りでない。"},{"id":"38","number":"第三十八条","caption":"（連接引込線の禁止）","text":"高圧又は特別高圧の連接引込線は、施設してはならない。\n                ただし、特別の事情があり、かつ、当該電線路を施設する造営物の所有者又は占有者の承諾を得た場合は、この限りでない。"},{"id":"39","number":"第三十九条","caption":"（電線路のがけへの施設の禁止）","text":"電線路は、がけに施設してはならない。\n                ただし、その電線が建造物の上に施設する場合、道路、鉄道、軌道、索道、架空弱電流電線等、架空電線又は電車線と交さして施設する場合及び水平距離でこれらのもの（道路を除く。）と接近して施設する場合以外の場合であって、特別の事情がある場合は、この限りでない。"},{"id":"40","number":"第四十条","caption":"（特別高圧架空電線路の市街地等における施設の禁止）","text":"特別高圧の架空電線路は、その電線がケーブルである場合を除き、市街地その他人家の密集する地域に施設してはならない。\n                ただし、断線又は倒壊による当該地域への危険のおそれがないように施設するとともに、その他の絶縁性、電線の強度等に係る保安上十分な措置を講ずる場合は、この限りでない。"},{"id":"41","number":"第四十一条","caption":"（市街地に施設する電力保安通信線の特別高圧電線に添架する電力保安通信線との接続の禁止）","text":"市街地に施設する電力保安通信線は、特別高圧の電線路の支持物に添架された電力保安通信線と接続してはならない。\n                ただし、誘導電圧による感電のおそれがないよう、保安装置の施設その他の適切な措置を講ずる場合は、この限りでない。"},{"id":"42","number":"第四十二条","caption":"（通信障害の防止）","text":"電線路又は電車線路は、無線設備の機能に継続的かつ重大な障害を及ぼす電波を発生するおそれがないように施設しなければならない。\n２\n              \n                電線路又は電車線路は、弱電流電線路に対し、誘導作用により通信上の障害を及ぼさないように施設しなければならない。\n                ただし、弱電流電線路の管理者の承諾を得た場合は、この限りでない。"},{"id":"43","number":"第四十三条","caption":"（地球磁気観測所等に対する障害の防止）","text":"直流の電線路、電車線路及び帰線は、地球磁気観測所又は地球電気観測所に対して観測上の障害を及ぼさないように施設しなければならない。"},{"id":"44","number":"第四十四条","caption":"（発変電設備等の損傷による供給支障の防止）","text":"発電機、燃料電池又は常用電源として用いる蓄電池には、当該電気機械器具を著しく損壊するおそれがあり、又は一般送配電事業若しくは配電事業に係る電気の供給に著しい支障を及ぼすおそれがある異常が当該電気機械器具に生じた場合に自動的にこれを電路から遮断する装置を施設しなければならない。\n２\n              \n                特別高圧の変圧器又は調相設備には、当該電気機械器具を著しく損壊するおそれがあり、又は一般送配電事業若しくは配電事業に係る電気の供給に著しい支障を及ぼすおそれがある異常が当該電気機械器具に生じた場合に自動的にこれを電路から遮断する装置の施設その他の適切な措置を講じなければならない。"},{"id":"45","number":"第四十五条","caption":"（発電機等の機械的強度）","text":"発電機、変圧器、調相設備並びに母線及びこれを支持するがいしは、短絡電流により生ずる機械的衝撃に耐えるものでなければならない。\n２\n              \n                水車又は風車に接続する発電機の回転する部分は、負荷を遮断した場合に起こる速度に対し、蒸気タービン、ガスタービン又は内燃機関に接続する発電機の回転する部分は、非常調速装置及びその他の非常停止装置が動作して達する速度に対し、耐えるものでなければならない。\n３\n              \n                発電用火力設備に関する技術基準を定める省令（平成九年通商産業省令第五十一号）第十三条第二項の規定は、蒸気タービンに接続する発電機について準用する。"},{"id":"46","number":"第四十六条","caption":"（常時監視をしない発電所等の施設）","text":"異常が生じた場合に人体に危害を及ぼし、若しくは物件に損傷を与えるおそれがないよう、異常の状態に応じた制御が必要となる発電所、又は一般送配電事業若しくは配電事業に係る電気の供給に著しい支障を及ぼすおそれがないよう、異常を早期に発見する必要のある発電所であって、発電所の運転に必要な知識及び技能を有する者が当該発電所又はこれと同一の構内において常時監視をしないものは、施設してはならない。\n                ただし、発電所の運転に必要な知識及び技能を有する者による当該発電所又はこれと同一の構内における常時監視と同等な監視を確実に行う発電所であって、異常が生じた場合に安全かつ確実に停止することができる措置を講じている場合は、この限りでない。\n２\n              \n                前項に掲げる発電所以外の発電所、蓄電所又は変電所（これに準ずる場所であって、十万ボルトを超える特別高圧の電気を変成するためのものを含む。以下この条において同じ。）であって、発電所、蓄電所又は変電所の運転に必要な知識及び技能を有する者が当該発電所若しくはこれと同一の構内、蓄電所又は変電所において常時監視をしない発電所、蓄電所又は変電所は、非常用予備電源を除き、異常が生じた場合に安全かつ確実に停止することができるような措置を講じなければならない。"},{"id":"47","number":"第四十七条","caption":"（地中電線路の保護）","text":"地中電線路は、車両その他の重量物による圧力に耐え、かつ、当該地中電線路を埋設している旨の表示等により掘削工事からの影響を受けないように施設しなければならない。\n２\n              \n                地中電線路のうちその内部で作業が可能なものには、防火措置を講じなければならない。"},{"id":"48","number":"第四十八条","caption":"（特別高圧架空電線路の供給支障の防止）","text":"使用電圧が十七万ボルト以上の特別高圧架空電線路は、市街地その他人家の密集する地域に施設してはならない。\n                ただし、当該地域からの火災による当該電線路の損壊によって一般送配電事業又は配電事業に係る電気の供給に著しい支障を及ぼすおそれがないように施設する場合は、この限りでない。\n２\n              \n                使用電圧が十七万ボルト以上の特別高圧架空電線と建造物との水平距離は、当該建造物からの火災による当該電線の損壊等によって一般送配電事業又は配電事業に係る電気の供給に著しい支障を及ぼすおそれがないよう、三メートル以上としなければならない。\n３\n              \n                使用電圧が十七万ボルト以上の特別高圧架空電線が、建造物、道路、歩道橋その他の工作物の下方に施設されるときの相互の水平離隔距離は、当該工作物の倒壊等による当該電線の損壊によって一般送配電事業又は配電事業に係る電気の供給に著しい支障を及ぼすおそれがないよう、三メートル以上としなければならない。"},{"id":"49","number":"第四十九条","caption":"（高圧及び特別高圧の電路の避雷器等の施設）","text":"雷電圧による電路に施設する電気設備の損壊を防止できるよう、当該電路中次の各号に掲げる箇所又はこれに近接する箇所には、避雷器の施設その他の適切な措置を講じなければならない。\n                ただし、雷電圧による当該電気設備の損壊のおそれがない場合は、この限りでない。\n              \n              \n                一\n                \n                  発電所、蓄電所又は変電所若しくはこれに準ずる場所の架空電線引込口及び引出口\n                \n              \n              \n                二\n                \n                  架空電線路に接続する配電用変圧器であって、過電流遮断器の設置等の保安上の保護対策が施されているものの高圧側及び特別高圧側\n                \n              \n              \n                三\n                \n                  高圧又は特別高圧の架空電線路から供給を受ける需要場所の引込口"},{"id":"50","number":"第五十条","caption":"（電力保安通信設備の施設）","text":"発電所、蓄電所、変電所、開閉所、給電所（電力系統の運用に関する指令を行う所をいう。）、技術員駐在所その他の箇所であって、一般送配電事業又は配電事業に係る電気の供給に対する著しい支障を防ぎ、かつ、保安を確保するために必要なものの相互間には、電力保安通信用電話設備を施設しなければならない。\n２\n              \n                電力保安通信線は、機械的衝撃、火災等により通信の機能を損なうおそれがないように施設しなければならない。"},{"id":"51","number":"第五十一条","caption":"（災害時における通信の確保）","text":"電力保安通信設備に使用する無線通信用アンテナ又は反射板（以下この条において「無線用アンテナ等」という。）を施設する支持物の材料及び構造は、十分間平均で風速四十メートル毎秒の風圧荷重を考慮し、倒壊により通信の機能を損なうおそれがないように施設しなければならない。\n                ただし、電線路の周囲の状態を監視する目的で施設する無線用アンテナ等を架空電線路の支持物に施設するときは、この限りでない。"},{"id":"52","number":"第五十二条","caption":"（電車線路の施設制限）","text":"直流の電車線路の使用電圧は、低圧又は高圧としなければならない。\n２\n              \n                交流の電車線路の使用電圧は、二万五千ボルト以下としなければならない。\n３\n              \n                電車線路は、電気鉄道の専用敷地内に施設しなければならない。\n                ただし、感電のおそれがない場合は、この限りでない。\n４\n              \n                前項の専用敷地は、電車線路が、サードレール式である場合等人がその敷地内に立ち入った場合に感電のおそれがあるものである場合には、高架鉄道等人が容易に立ち入らないものでなければならない。"},{"id":"53","number":"第五十三条","caption":"（架空絶縁帰線等の施設）","text":"第二十条、第二十一条第一項、第二十五条第一項、第二十六条第二項、第二十八条、第二十九条、第三十二条、第三十六条、第三十八条及び第四十一条の規定は、架空絶縁帰線に準用する。\n２\n              \n                第六条、第七条、第十条、第十一条、第二十五条、第二十六条、第二十八条、第二十九条、第三十二条第一項及び第四十二条第二項の規定は、架空で施設する排流線に準用する。"},{"id":"54","number":"第五十四条","caption":"（電食作用による障害の防止）","text":"直流帰線は、漏れ電流によって生じる電食作用による障害のおそれがないように施設しなければならない。"},{"id":"55","number":"第五十五条","caption":"（電圧不平衡による障害の防止）","text":"交流式電気鉄道は、その単相負荷による電圧不平衡により、交流式電気鉄道の変電所の変圧器に接続する電気事業の用に供する発電機、調相設備、変圧器その他の電気機械器具に障害を及ぼさないように施設しなければならない。"},{"id":"56","number":"第五十六条","caption":"（配線の感電又は火災の防止）","text":"配線は、施設場所の状況及び電圧に応じ、感電又は火災のおそれがないように施設しなければならない。\n２\n              \n                移動電線を電気機械器具と接続する場合は、接続不良による感電又は火災のおそれがないように施設しなければならない。\n３\n              \n                特別高圧の移動電線は、第一項及び前項の規定にかかわらず、施設してはならない。\n                ただし、充電部分に人が触れた場合に人体に危害を及ぼすおそれがなく、移動電線と接続することが必要不可欠な電気機械器具に接続するものは、この限りでない。"},{"id":"57","number":"第五十七条","caption":"（配線の使用電線）","text":"配線の使用電線（裸電線及び特別高圧で使用する接触電線を除く。）には、感電又は火災のおそれがないよう、施設場所の状況及び電圧に応じ、使用上十分な強度及び絶縁性能を有するものでなければならない。\n２\n              \n                配線には、裸電線を使用してはならない。\n                ただし、施設場所の状況及び電圧に応じ、使用上十分な強度を有し、かつ、絶縁性がないことを考慮して、配線が感電又は火災のおそれがないように施設する場合は、この限りでない。\n３\n              \n                特別高圧の配線には、接触電線を使用してはならない。"},{"id":"58","number":"第五十八条","caption":"（低圧の電路の絶縁性能）","text":"電気使用場所における使用電圧が低圧の電路の電線相互間及び電路と大地との間の絶縁抵抗は、開閉器又は過電流遮断器で区切ることのできる電路ごとに、次の表の上欄に掲げる電路の使用電圧の区分に応じ、それぞれ同表の下欄に掲げる値以上でなければならない。\n              \n              \n                \n                  \n                    \n                      電路の使用電圧の区分\n                    \n                    \n                      絶縁抵抗値\n                    \n                  \n                  \n                    \n                      三百ボルト以下\n                    \n                    \n                      対地電圧（接地式電路においては電線と大地との間の電圧、非接地式電路においては電線間の電圧をいう。以下同じ。）が百五十ボルト以下の場合\n                    \n                    \n                      〇・一メガオーム\n                    \n                  \n                  \n                    \n                      その他の場合\n                    \n                    \n                      〇・二メガオーム\n                    \n                  \n                  \n                    \n                      三百ボルトを超えるもの\n                    \n                    \n                      〇・四メガオーム"},{"id":"59","number":"第五十九条","caption":"（電気使用場所に施設する電気機械器具の感電、火災等の防止）","text":"電気使用場所に施設する電気機械器具は、充電部の露出がなく、かつ、人体に危害を及ぼし、又は火災が発生するおそれがある発熱がないように施設しなければならない。\n                ただし、電気機械器具を使用するために充電部の露出又は発熱体の施設が必要不可欠である場合であって、感電その他人体に危害を及ぼし、又は火災が発生するおそれがないように施設する場合は、この限りでない。\n２\n              \n                燃料電池発電設備が一般用電気工作物である場合には、運転状態を表示する装置を施設しなければならない。"},{"id":"60","number":"第六十条","caption":"（特別高圧の電気集じん応用装置等の施設の禁止）","text":"使用電圧が特別高圧の電気集じん装置、静電塗装装置、電気脱水装置、電気選別装置その他の電気集じん応用装置及びこれに特別高圧の電気を供給するための電気設備は、第五十六条及び前条の規定にかかわらず、屋側又は屋外には、施設してはならない。\n                ただし、当該電気設備の充電部の危険性を考慮して、感電又は火災のおそれがないように施設する場合は、この限りでない。"},{"id":"61","number":"第六十一条","caption":"（非常用予備電源の施設）","text":"常用電源の停電時に使用する非常用予備電源（需要場所に施設するものに限る。）は、需要場所以外の場所に施設する電路であって、常用電源側のものと電気的に接続しないように施設しなければならない。"},{"id":"62","number":"第六十二条","caption":"（配線による他の配線等又は工作物への危険の防止）","text":"配線は、他の配線、弱電流電線等と接近し、又は交さする場合は、混触による感電又は火災のおそれがないように施設しなければならない。\n２\n              \n                配線は、水道管、ガス管又はこれらに類するものと接近し、又は交さする場合は、放電によりこれらの工作物を損傷するおそれがなく、かつ、漏電又は放電によりこれらの工作物を介して感電又は火災のおそれがないように施設しなければならない。"},{"id":"63","number":"第六十三条","caption":"（過電流からの低圧幹線等の保護措置）","text":"低圧の幹線、低圧の幹線から分岐して電気機械器具に至る低圧の電路及び引込口から低圧の幹線を経ないで電気機械器具に至る低圧の電路（以下この条において「幹線等」という。）には、適切な箇所に開閉器を施設するとともに、過電流が生じた場合に当該幹線等を保護できるよう、過電流遮断器を施設しなければならない。\n                ただし、当該幹線等における短絡事故により過電流が生じるおそれがない場合は、この限りでない。\n２\n              \n                交通信号灯、出退表示灯その他のその損傷により公共の安全の確保に支障を及ぼすおそれがあるものに電気を供給する電路には、過電流による過熱焼損からそれらの電線及び電気機械器具を保護できるよう、過電流遮断器を施設しなければならない。"},{"id":"64","number":"第六十四条","caption":"（地絡に対する保護措置）","text":"ロードヒーティング等の電熱装置、プール用水中照明灯その他の一般公衆の立ち入るおそれがある場所又は絶縁体に損傷を与えるおそれがある場所に施設するものに電気を供給する電路には、地絡が生じた場合に、感電又は火災のおそれがないよう、地絡遮断器の施設その他の適切な措置を講じなければならない。"},{"id":"65","number":"第六十五条","caption":"（電動機の過負荷保護）","text":"屋内に施設する電動機（出力が〇・二キロワット以下のものを除く。この条において同じ。）には、過電流による当該電動機の焼損により火災が発生するおそれがないよう、過電流遮断器の施設その他の適切な措置を講じなければならない。\n                ただし、電動機の構造上又は負荷の性質上電動機を焼損するおそれがある過電流が生じるおそれがない場合は、この限りでない。"},{"id":"66","number":"第六十六条","caption":"（異常時における高圧の移動電線及び接触電線における電路の遮断）","text":"高圧の移動電線又は接触電線（電車線を除く。以下同じ。）に電気を供給する電路には、過電流が生じた場合に、当該高圧の移動電線又は接触電線を保護できるよう、過電流遮断器を施設しなければならない。\n２\n              \n                前項の電路には、地絡が生じた場合に、感電又は火災のおそれがないよう、地絡遮断器の施設その他の適切な措置を講じなければならない。"},{"id":"67","number":"第六十七条","caption":"（電気機械器具又は接触電線による無線設備への障害の防止）","text":"電気使用場所に施設する電気機械器具又は接触電線は、電波、高周波電流等が発生することにより、無線設備の機能に継続的かつ重大な障害を及ぼすおそれがないように施設しなければならない。"},{"id":"68","number":"第六十八条","caption":"（粉じんにより絶縁性能等が劣化することによる危険のある場所における施設）","text":"粉じんの多い場所に施設する電気設備は、粉じんによる当該電気設備の絶縁性能又は導電性能が劣化することに伴う感電又は火災のおそれがないように施設しなければならない。"},{"id":"69","number":"第六十九条","caption":"（可燃性のガス等により爆発する危険のある場所における施設の禁止）","text":"次の各号に掲げる場所に施設する電気設備は、通常の使用状態において、当該電気設備が点火源となる爆発又は火災のおそれがないように施設しなければならない。\n              \n              \n                一\n                \n                  可燃性のガス又は引火性物質の蒸気が存在し、点火源の存在により爆発するおそれがある場所\n                \n              \n              \n                二\n                \n                  粉じんが存在し、点火源の存在により爆発するおそれがある場所\n                \n              \n              \n                三\n                \n                  火薬類が存在する場所\n                \n              \n              \n                四\n                \n                  セルロイド、マッチ、石油類その他の燃えやすい危険な物質を製造し、又は貯蔵する場所"},{"id":"70","number":"第七十条","caption":"（腐食性のガス等により絶縁性能等が劣化することによる危険のある場所における施設）","text":"腐食性のガス又は溶液の発散する場所（酸類、アルカリ類、塩素酸カリ、さらし粉、染料若しくは人造肥料の製造工場、銅、亜鉛等の製錬所、電気分銅所、電気めっき工場、開放形蓄電池を設置した蓄電池室又はこれらに類する場所をいう。）に施設する電気設備には、腐食性のガス又は溶液による当該電気設備の絶縁性能又は導電性能が劣化することに伴う感電又は火災のおそれがないよう、予防措置を講じなければならない。"},{"id":"71","number":"第七十一条","caption":"（火薬庫内における電気設備の施設の禁止）","text":"照明のための電気設備（開閉器及び過電流遮断器を除く。）以外の電気設備は、第六十九条の規定にかかわらず、火薬庫内には、施設してはならない。\n                ただし、容易に着火しないような措置が講じられている火薬類を保管する場所にあって、特別の事情がある場合は、この限りでない。"},{"id":"72","number":"第七十二条","caption":"（特別高圧の電気設備の施設の禁止）","text":"特別高圧の電気設備は、第六十八条及び第六十九条の規定にかかわらず、第六十八条及び第六十九条各号に規定する場所には、施設してはならない。\n                ただし、静電塗装装置、同期電動機、誘導電動機、同期発電機、誘導発電機又は石油の精製の用に供する設備に生ずる燃料油中の不純物を高電圧により帯電させ、燃料油と分離して、除去する装置及びこれらに電気を供給する電気設備（それぞれ可燃性のガス等に着火するおそれがないような措置が講じられたものに限る。）を施設するときは、この限りでない。"},{"id":"73","number":"第七十三条","caption":"（接触電線の危険場所への施設の禁止）","text":"接触電線は、第六十九条の規定にかかわらず、同条各号に規定する場所には、施設してはならない。\n２\n              \n                接触電線は、第六十八条の規定にかかわらず、同条に規定する場所には、施設してはならない。\n                ただし、展開した場所において、低圧の接触電線及びその周囲に粉じんが集積することを防止するための措置を講じ、かつ、綿、麻、絹その他の燃えやすい繊維の粉じんが存在する場所にあっては、低圧の接触電線と当該接触電線に接触する集電装置とが使用状態において離れ難いように施設する場合は、この限りでない。\n３\n              \n                高圧接触電線は、第七十条の規定にかかわらず、同条に規定する場所には、施設してはならない。"},{"id":"74","number":"第七十四条","caption":"（電気さくの施設の禁止）","text":"電気さく（屋外において裸電線を固定して施設したさくであって、その裸電線に充電して使用するものをいう。）は、施設してはならない。\n                ただし、田畑、牧場、その他これに類する場所において野獣の侵入又は家畜の脱出を防止するために施設する場合であって、絶縁性がないことを考慮し、感電又は火災のおそれがないように施設するときは、この限りでない。"},{"id":"75","number":"第七十五条","caption":"（電撃殺虫器、エックス線発生装置の施設場所の禁止）","text":"電撃殺虫器又はエックス線発生装置は、第六十八条から第七十条までに規定する場所には、施設してはならない。"},{"id":"76","number":"第七十六条","caption":"（パイプライン等の電熱装置の施設の禁止）","text":"パイプライン等（導管等により液体の輸送を行う施設の総体をいう。）に施設する電熱装置は、第六十八条から第七十条までに規定する場所には、施設してはならない。\n                ただし、感電、爆発又は火災のおそれがないよう、適切な措置を講じた場合は、この限りでない。"},{"id":"77","number":"第七十七条","caption":"（電気浴器、銀イオン殺菌装置の施設）","text":"電気浴器（浴槽の両端に板状の電極を設け、その電極相互間に微弱な交流電圧を加えて入浴者に電気的刺激を与える装置をいう。）又は銀イオン殺菌装置（浴槽内に電極を収納したイオン発生器を設け、その電極相互間に微弱な直流電圧を加えて銀イオンを発生させ、これにより殺菌する装置をいう。）は、第五十九条の規定にかかわらず、感電による人体への危害又は火災のおそれがない場合に限り、施設することができる。"},{"id":"78","number":"第七十八条","caption":"（電気防食施設の施設）","text":"電気防食施設は、他の工作物に電食作用による障害を及ぼすおそれがないように施設しなければならない。"}]}]}
